
OS:Version,
  {be65e849-3de2-432b-8e00-ad44eabb03b0}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Site,
  {c4aeda35-cdeb-4385-9942-d3dbaefbd8c9}, !- Handle
  Seattle Seattle Tacoma Intl A_WA_USA Design_Conditions, !- Name
  47.47,                                  !- Latitude {deg}
  -122.32,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  122,                                    !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {8dd924f3-e045-46b1-a9f6-e94b624e37d6}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:ThermalZone,
  {8432de41-8331-48aa-aca5-249008d8ebdb}, !- Handle
  Breezeway,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4923f878-268f-4f1e-baa7-f49c84c2408d}, !- Zone Air Inlet Port List
  {1b5d05b4-df4f-4dea-92e8-7ddccb13d5fb}, !- Zone Air Exhaust Port List
  {96b8c7cd-562e-4ba5-b3d3-394b7d0c720f}, !- Zone Air Node Name
  {17178cd3-d1c8-44dc-9dfd-ba379db263f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a8b7a79-ce1e-40cd-9af8-0ac167fc5e00}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b16e8a-a0c8-461d-8053-a6bfea1d6a0f}, !- Handle
  Node 1,                                 !- Name
  {96b8c7cd-562e-4ba5-b3d3-394b7d0c720f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96b8c7cd-562e-4ba5-b3d3-394b7d0c720f}, !- Handle
  {8432de41-8331-48aa-aca5-249008d8ebdb}, !- Source Object
  11,                                     !- Outlet Port
  {55b16e8a-a0c8-461d-8053-a6bfea1d6a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4923f878-268f-4f1e-baa7-f49c84c2408d}, !- Handle
  {8432de41-8331-48aa-aca5-249008d8ebdb}; !- HVAC Component

OS:PortList,
  {1b5d05b4-df4f-4dea-92e8-7ddccb13d5fb}, !- Handle
  {8432de41-8331-48aa-aca5-249008d8ebdb}; !- HVAC Component

OS:PortList,
  {17178cd3-d1c8-44dc-9dfd-ba379db263f4}, !- Handle
  {8432de41-8331-48aa-aca5-249008d8ebdb}; !- HVAC Component

OS:Sizing:Zone,
  {79706646-e0ff-4471-a63f-16ec1a1e896d}, !- Handle
  {8432de41-8331-48aa-aca5-249008d8ebdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {61c39903-de44-45bc-b062-2851cfacae39}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {8432de41-8331-48aa-aca5-249008d8ebdb}; !- Thermal Zone

OS:Space,
  {6e5810c0-033a-4b2a-aaf5-305f8bfb97ac}, !- Handle
  Breezeway Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8432de41-8331-48aa-aca5-249008d8ebdb}; !- Thermal Zone Name

OS:ThermalZone,
  {6f3bbbd1-04f1-470a-9bc8-f4efb3fc716e}, !- Handle
  living_unit1_FrontRow_BottomFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc6e0cca-2582-4806-86ca-52fbf9b467ad}, !- Zone Air Inlet Port List
  {6185056d-8eaf-4e2f-a775-56b05e01900e}, !- Zone Air Exhaust Port List
  {7b84012b-16b9-460a-9c1d-5e7d9557bd91}, !- Zone Air Node Name
  {a514f6db-c4bf-469e-8306-30b908b0acd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51ff412b-31bd-4d4c-ac7d-2cbd26c44c96}, !- Group Rendering Name
  {49e41d7a-b68a-449d-9b45-36a8574fcdb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {570ebc77-45c0-4c8c-a129-cd206e4552af}, !- Handle
  Node 2,                                 !- Name
  {7b84012b-16b9-460a-9c1d-5e7d9557bd91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b84012b-16b9-460a-9c1d-5e7d9557bd91}, !- Handle
  {6f3bbbd1-04f1-470a-9bc8-f4efb3fc716e}, !- Source Object
  11,                                     !- Outlet Port
  {570ebc77-45c0-4c8c-a129-cd206e4552af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc6e0cca-2582-4806-86ca-52fbf9b467ad}, !- Handle
  {6f3bbbd1-04f1-470a-9bc8-f4efb3fc716e}; !- HVAC Component

OS:PortList,
  {6185056d-8eaf-4e2f-a775-56b05e01900e}, !- Handle
  {6f3bbbd1-04f1-470a-9bc8-f4efb3fc716e}; !- HVAC Component

OS:PortList,
  {a514f6db-c4bf-469e-8306-30b908b0acd2}, !- Handle
  {6f3bbbd1-04f1-470a-9bc8-f4efb3fc716e}; !- HVAC Component

OS:Sizing:Zone,
  {e68e438e-3273-4248-a04e-ad59513be035}, !- Handle
  {6f3bbbd1-04f1-470a-9bc8-f4efb3fc716e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1cb6736f-c8f1-4c3a-a28d-d8b46445fedf}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6f3bbbd1-04f1-470a-9bc8-f4efb3fc716e}; !- Thermal Zone

OS:Space,
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Handle
  living_unit1_FrontRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f3bbbd1-04f1-470a-9bc8-f4efb3fc716e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {14261bfd-a274-4013-b487-738238ff4cfc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {49e41d7a-b68a-449d-9b45-36a8574fcdb7}, !- Handle
  thermostat_living Dual SP Control,      !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Handle
  heating_sch,                            !- Name
  {6ffc75d1-65e1-4f23-ad4b-d878609c5f2f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.2222222222223;                       !- Field 4

OS:ScheduleTypeLimits,
  {6ffc75d1-65e1-4f23-ad4b-d878609c5f2f}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}, !- Handle
  cooling_sch,                            !- Name
  {6ffc75d1-65e1-4f23-ad4b-d878609c5f2f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  23.888888888889;                        !- Field 4

OS:ThermalZone,
  {e483bcff-855c-40cc-b427-aab44ab2d948}, !- Handle
  living_unit2_FrontRow_BottomFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21edcc16-7ca6-457a-b881-5267559f398e}, !- Zone Air Inlet Port List
  {715174f2-fce2-4c71-99a3-2475fdb418cf}, !- Zone Air Exhaust Port List
  {c5194061-58db-4f05-9e32-7972a805ceff}, !- Zone Air Node Name
  {95e73b40-361b-4091-8131-1fb110e5113b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b49ab94-39b2-4b4e-8ef6-ad51eb05a629}, !- Group Rendering Name
  {045ab2af-b7e7-42b7-b2e9-7a38e564b75e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f56f872e-7b60-4519-929e-fef9a6efbc20}, !- Handle
  Node 3,                                 !- Name
  {c5194061-58db-4f05-9e32-7972a805ceff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5194061-58db-4f05-9e32-7972a805ceff}, !- Handle
  {e483bcff-855c-40cc-b427-aab44ab2d948}, !- Source Object
  11,                                     !- Outlet Port
  {f56f872e-7b60-4519-929e-fef9a6efbc20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21edcc16-7ca6-457a-b881-5267559f398e}, !- Handle
  {e483bcff-855c-40cc-b427-aab44ab2d948}; !- HVAC Component

OS:PortList,
  {715174f2-fce2-4c71-99a3-2475fdb418cf}, !- Handle
  {e483bcff-855c-40cc-b427-aab44ab2d948}; !- HVAC Component

OS:PortList,
  {95e73b40-361b-4091-8131-1fb110e5113b}, !- Handle
  {e483bcff-855c-40cc-b427-aab44ab2d948}; !- HVAC Component

OS:Sizing:Zone,
  {e580e116-e8c1-4d5f-9a75-f6cdd3a80059}, !- Handle
  {e483bcff-855c-40cc-b427-aab44ab2d948}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {49d34348-c9f0-42a7-9842-1e05ab5f6609}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e483bcff-855c-40cc-b427-aab44ab2d948}; !- Thermal Zone

OS:Space,
  {6bb6ed5e-2601-4521-9b24-abd797af26d9}, !- Handle
  living_unit2_FrontRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e483bcff-855c-40cc-b427-aab44ab2d948}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4218f2c0-0846-4a5e-9070-fb239c6236d8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {045ab2af-b7e7-42b7-b2e9-7a38e564b75e}, !- Handle
  thermostat_living Dual SP Control 1,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89f823a3-8cbb-4e75-8fee-44273f2c0330}, !- Handle
  living_unit3_FrontRow_BottomFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a47395f-5585-4168-b3e5-640c932c10b7}, !- Zone Air Inlet Port List
  {1f8c9c27-faca-4ac8-b5bf-9ad500bf3ba5}, !- Zone Air Exhaust Port List
  {820bbd07-7cb6-4454-aa01-310776e399b0}, !- Zone Air Node Name
  {a2d6d402-99f9-4859-aa84-5e2f289b9951}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3980bc69-09ac-43e1-8350-d1fbab0fd07f}, !- Group Rendering Name
  {dfc6e98e-457c-4584-9450-c96aba9a1aa1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92af794f-4463-4b03-911e-bb8dbd95319c}, !- Handle
  Node 4,                                 !- Name
  {820bbd07-7cb6-4454-aa01-310776e399b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {820bbd07-7cb6-4454-aa01-310776e399b0}, !- Handle
  {89f823a3-8cbb-4e75-8fee-44273f2c0330}, !- Source Object
  11,                                     !- Outlet Port
  {92af794f-4463-4b03-911e-bb8dbd95319c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a47395f-5585-4168-b3e5-640c932c10b7}, !- Handle
  {89f823a3-8cbb-4e75-8fee-44273f2c0330}; !- HVAC Component

OS:PortList,
  {1f8c9c27-faca-4ac8-b5bf-9ad500bf3ba5}, !- Handle
  {89f823a3-8cbb-4e75-8fee-44273f2c0330}; !- HVAC Component

OS:PortList,
  {a2d6d402-99f9-4859-aa84-5e2f289b9951}, !- Handle
  {89f823a3-8cbb-4e75-8fee-44273f2c0330}; !- HVAC Component

OS:Sizing:Zone,
  {33255663-de86-48ec-967e-9b538d4a2534}, !- Handle
  {89f823a3-8cbb-4e75-8fee-44273f2c0330}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {25558d7c-2ab7-4915-affd-12f7f269da39}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {89f823a3-8cbb-4e75-8fee-44273f2c0330}; !- Thermal Zone

OS:Space,
  {5e2bba92-37cf-4753-afcd-35ad7385d019}, !- Handle
  living_unit3_FrontRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {89f823a3-8cbb-4e75-8fee-44273f2c0330}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fbb1f6f3-7bb1-4724-945c-69224da491af}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfc6e98e-457c-4584-9450-c96aba9a1aa1}, !- Handle
  thermostat_living Dual SP Control 2,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d377b98-71d8-4484-b249-37d99bcc4623}, !- Handle
  living_unit1_BackRow_BottomFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7433a8f8-28db-47da-9780-63b4e3f3faf3}, !- Zone Air Inlet Port List
  {2512b22f-c3e4-46be-8bb6-1f983e61cacd}, !- Zone Air Exhaust Port List
  {29c2b7a4-28f5-4b6f-a640-a8ac32f8e78e}, !- Zone Air Node Name
  {1ff261d4-b1f9-4b42-a71f-5aa8b4299b4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e340c817-9bd6-4c8f-a59e-7cebdd135a50}, !- Group Rendering Name
  {b0d51e90-c01d-47bb-b439-8373157e2965}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fca8ae1-4e1c-4d74-882c-a6670d995173}, !- Handle
  Node 5,                                 !- Name
  {29c2b7a4-28f5-4b6f-a640-a8ac32f8e78e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29c2b7a4-28f5-4b6f-a640-a8ac32f8e78e}, !- Handle
  {5d377b98-71d8-4484-b249-37d99bcc4623}, !- Source Object
  11,                                     !- Outlet Port
  {9fca8ae1-4e1c-4d74-882c-a6670d995173}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7433a8f8-28db-47da-9780-63b4e3f3faf3}, !- Handle
  {5d377b98-71d8-4484-b249-37d99bcc4623}; !- HVAC Component

OS:PortList,
  {2512b22f-c3e4-46be-8bb6-1f983e61cacd}, !- Handle
  {5d377b98-71d8-4484-b249-37d99bcc4623}; !- HVAC Component

OS:PortList,
  {1ff261d4-b1f9-4b42-a71f-5aa8b4299b4f}, !- Handle
  {5d377b98-71d8-4484-b249-37d99bcc4623}; !- HVAC Component

OS:Sizing:Zone,
  {2a2bcb29-4d79-4445-a858-a71fd68a1343}, !- Handle
  {5d377b98-71d8-4484-b249-37d99bcc4623}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3f8fb41d-a18d-4bcb-8ed5-be1d52a69993}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5d377b98-71d8-4484-b249-37d99bcc4623}; !- Thermal Zone

OS:Space,
  {bf6cbcbd-aedf-4044-a152-bd1e23253f06}, !- Handle
  living_unit1_BackRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5d377b98-71d8-4484-b249-37d99bcc4623}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f72ff988-1159-4d00-ad74-1687717fd01f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0d51e90-c01d-47bb-b439-8373157e2965}, !- Handle
  thermostat_living Dual SP Control 3,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {68b0ff78-f897-4c6f-ad73-3e3eabd41ada}, !- Handle
  Wall_sdl_1.unit3_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {5e2bba92-37cf-4753-afcd-35ad7385d019}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912c5fba-4fcc-461f-8b79-b3e6c40d1521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 2.743902439024;      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Handle
  interiorwall,                           !- Name
  {e1850bef-038c-438c-8180-d9297615834a}, !- Surface Rendering Name
  {c93ef6e1-2805-475e-9774-5ef7b9c5810a}, !- Layer 1
  {7c802672-f723-497e-80ba-f7934333c135}, !- Layer 2
  {c93ef6e1-2805-475e-9774-5ef7b9c5810a}; !- Layer 3

OS:Material,
  {c93ef6e1-2805-475e-9774-5ef7b9c5810a}, !- Handle
  Drywall_1/2in,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.16009,                                !- Conductivity {W/m-K}
  800.922646044499,                       !- Density {kg/m3}
  1087.84000823168;                       !- Specific Heat {J/kg-K}

OS:Material,
  {7c802672-f723-497e-80ba-f7934333c135}, !- Handle
  OSB_5/8in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.015875032180756,                      !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149;                       !- Specific Heat {J/kg-K}

OS:ThermalZone,
  {d58541f1-b18d-4ad7-9617-f0d76ecd21fd}, !- Handle
  living_unit2_BackRow_BottomFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33f4fe24-ef6d-40ed-8a15-6630637adcc3}, !- Zone Air Inlet Port List
  {6f1cd147-380b-4ba3-a60a-e96cb033f285}, !- Zone Air Exhaust Port List
  {5a5ecab4-c538-41f2-8082-2308e4926b25}, !- Zone Air Node Name
  {12faa7fb-32f1-4bd4-bfb4-767978c81100}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce61a760-2beb-401e-b799-baaa89edf021}, !- Group Rendering Name
  {90fc72b4-da69-4aa9-9d1d-313ef2e6c4f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d47977d-9497-4c90-9198-df3660bab26d}, !- Handle
  Node 6,                                 !- Name
  {5a5ecab4-c538-41f2-8082-2308e4926b25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a5ecab4-c538-41f2-8082-2308e4926b25}, !- Handle
  {d58541f1-b18d-4ad7-9617-f0d76ecd21fd}, !- Source Object
  11,                                     !- Outlet Port
  {7d47977d-9497-4c90-9198-df3660bab26d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33f4fe24-ef6d-40ed-8a15-6630637adcc3}, !- Handle
  {d58541f1-b18d-4ad7-9617-f0d76ecd21fd}; !- HVAC Component

OS:PortList,
  {6f1cd147-380b-4ba3-a60a-e96cb033f285}, !- Handle
  {d58541f1-b18d-4ad7-9617-f0d76ecd21fd}; !- HVAC Component

OS:PortList,
  {12faa7fb-32f1-4bd4-bfb4-767978c81100}, !- Handle
  {d58541f1-b18d-4ad7-9617-f0d76ecd21fd}; !- HVAC Component

OS:Sizing:Zone,
  {081fff4a-8162-44d8-bd2b-5efd776a2b9e}, !- Handle
  {d58541f1-b18d-4ad7-9617-f0d76ecd21fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {40fd48d8-f162-4581-8bf8-cd75ebf5f900}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d58541f1-b18d-4ad7-9617-f0d76ecd21fd}; !- Thermal Zone

OS:Space,
  {b9f19877-d924-47d9-b742-c6c550b1cc0b}, !- Handle
  living_unit2_BackRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d58541f1-b18d-4ad7-9617-f0d76ecd21fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6cb6d956-0cc8-4fdf-8d8d-2fdb51994b29}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {90fc72b4-da69-4aa9-9d1d-313ef2e6c4f2}, !- Handle
  thermostat_living Dual SP Control 4,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {274587f4-3ce6-491d-a733-56fab1f1828d}, !- Handle
  living_unit3_BackRow_BottomFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77329612-4aef-4778-aa3c-4b6917d4efd3}, !- Zone Air Inlet Port List
  {f11a1054-a490-408b-a45d-05177d61742f}, !- Zone Air Exhaust Port List
  {14d71e50-526a-484b-9602-a24211e44fe9}, !- Zone Air Node Name
  {3d118a30-8ecf-4bac-b648-08b86d7e99db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87c0abf6-5c59-4c89-bf02-3a1f79d9a63c}, !- Group Rendering Name
  {04963715-f7c3-40c7-b22b-6a3dba855fd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8a3c3d6-f2c9-449f-9894-2cbd2961e192}, !- Handle
  Node 7,                                 !- Name
  {14d71e50-526a-484b-9602-a24211e44fe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14d71e50-526a-484b-9602-a24211e44fe9}, !- Handle
  {274587f4-3ce6-491d-a733-56fab1f1828d}, !- Source Object
  11,                                     !- Outlet Port
  {b8a3c3d6-f2c9-449f-9894-2cbd2961e192}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77329612-4aef-4778-aa3c-4b6917d4efd3}, !- Handle
  {274587f4-3ce6-491d-a733-56fab1f1828d}; !- HVAC Component

OS:PortList,
  {f11a1054-a490-408b-a45d-05177d61742f}, !- Handle
  {274587f4-3ce6-491d-a733-56fab1f1828d}; !- HVAC Component

OS:PortList,
  {3d118a30-8ecf-4bac-b648-08b86d7e99db}, !- Handle
  {274587f4-3ce6-491d-a733-56fab1f1828d}; !- HVAC Component

OS:Sizing:Zone,
  {ffdf739b-7783-47ec-b78e-a4ae4f485e2b}, !- Handle
  {274587f4-3ce6-491d-a733-56fab1f1828d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8507aefc-a8ad-4a6b-9e19-cc2828310d23}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {274587f4-3ce6-491d-a733-56fab1f1828d}; !- Thermal Zone

OS:Space,
  {7abe7106-ec73-4bf5-9776-bc409b9e79aa}, !- Handle
  living_unit3_BackRow_BottomFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {274587f4-3ce6-491d-a733-56fab1f1828d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5883e1f5-504b-47ed-a490-2a251e009d4e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {04963715-f7c3-40c7-b22b-6a3dba855fd7}, !- Handle
  thermostat_living Dual SP Control 5,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {08e04bc8-c11c-40ef-8ff8-38043a7de6b9}, !- Handle
  IECC_Adj3_BackRow_TopFloor Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29.2314361523423,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {742737b6-5d38-40b2-82df-37eb43f15c60}, !- Handle
  IECC_Adj3_BackRow_TopFloor,             !- Name
  {08e04bc8-c11c-40ef-8ff8-38043a7de6b9}, !- Electric Equipment Definition Name
  {f14565e5-ec43-4ada-9233-da520126ba59}, !- Space or SpaceType Name
  {ec1e1f86-ea14-4544-84e9-40bb83c614b8}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:ThermalZone,
  {282db62e-f1f3-4c0d-a1fc-4eb8813c9422}, !- Handle
  living_unit3_BackRow_TopFloor,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce96fe08-e55b-4469-85e1-b7efbb43e5d6}, !- Zone Air Inlet Port List
  {39feb363-90b0-453d-802a-5fc19d3b21bd}, !- Zone Air Exhaust Port List
  {3ae2e329-6302-4f71-99b0-435503b295b7}, !- Zone Air Node Name
  {242f7353-40f1-4b9e-a291-b85ec96237e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd6ddedc-b345-4574-bfd3-f162efe7d8fe}, !- Group Rendering Name
  {770de025-b8be-4a0e-8374-c045cb3a7208}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a5f69b7-1cd1-4bb3-a138-8e681fbd9166}, !- Handle
  Node 8,                                 !- Name
  {3ae2e329-6302-4f71-99b0-435503b295b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ae2e329-6302-4f71-99b0-435503b295b7}, !- Handle
  {282db62e-f1f3-4c0d-a1fc-4eb8813c9422}, !- Source Object
  11,                                     !- Outlet Port
  {5a5f69b7-1cd1-4bb3-a138-8e681fbd9166}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce96fe08-e55b-4469-85e1-b7efbb43e5d6}, !- Handle
  {282db62e-f1f3-4c0d-a1fc-4eb8813c9422}; !- HVAC Component

OS:PortList,
  {39feb363-90b0-453d-802a-5fc19d3b21bd}, !- Handle
  {282db62e-f1f3-4c0d-a1fc-4eb8813c9422}; !- HVAC Component

OS:PortList,
  {242f7353-40f1-4b9e-a291-b85ec96237e8}, !- Handle
  {282db62e-f1f3-4c0d-a1fc-4eb8813c9422}; !- HVAC Component

OS:Sizing:Zone,
  {1acc3656-6930-40ef-8d64-5c374a551166}, !- Handle
  {282db62e-f1f3-4c0d-a1fc-4eb8813c9422}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4814107c-bc79-41df-bcf9-6bc3439ff751}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {282db62e-f1f3-4c0d-a1fc-4eb8813c9422}; !- Thermal Zone

OS:Space,
  {f14565e5-ec43-4ada-9233-da520126ba59}, !- Handle
  living_unit3_BackRow_TopFloor Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {282db62e-f1f3-4c0d-a1fc-4eb8813c9422}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {132ea05f-3c99-434e-b701-ce25c4d1d547}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {770de025-b8be-4a0e-8374-c045cb3a7208}, !- Handle
  thermostat_living Dual SP Control 6,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ec1e1f86-ea14-4544-84e9-40bb83c614b8}, !- Handle
  MiscPlugLoad,                           !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  {2af7efdb-0d11-4586-86ff-c1d67e89b464}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2af7efdb-0d11-4586-86ff-c1d67e89b464}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Handle
  fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {abe83636-6b59-4293-8812-bef0758e22f8}, !- Handle
  MiscPlugLoadDay,                        !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.607490272373541,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.559338521400778,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.552853437094682,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.545071335927367,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.524481193255512,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585278858625162,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.676232166018158,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.718547341115435,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.607490272373541,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.517023346303502,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.529182879377432,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529345006485084,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.520428015564202,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.538424124513619,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.568741893644617,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.600356679636835,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.71011673151751,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.862678339818418,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.936608300907912,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.966763942931258,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.976653696498055,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.845168612191959,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.73443579766537;                       !- Value Until Time 24

OS:Schedule:Rule,
  {ff9a59bf-7a3e-415a-aadc-61a9452b2218}, !- Handle
  MiscPlugLoadWeek,                       !- Name
  {ec1e1f86-ea14-4544-84e9-40bb83c614b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a0c458d-284e-49a2-a785-d4a6dfc8ea5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a0c458d-284e-49a2-a785-d4a6dfc8ea5d}, !- Handle
  MiscPlugLoadDay 1,                      !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.607490272373541,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.559338521400778,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.552853437094682,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.545071335927367,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.524481193255512,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585278858625162,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.676232166018158,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.718547341115435,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.607490272373541,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.517023346303502,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.529182879377432,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529345006485084,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.520428015564202,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.538424124513619,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.568741893644617,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.600356679636835,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.71011673151751,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.862678339818418,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.936608300907912,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.966763942931258,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.976653696498055,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.845168612191959,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.73443579766537;                       !- Value Until Time 24

OS:ThermalZone,
  {9ae2ee9f-f646-48de-9612-dcf602182f6e}, !- Handle
  living_unit1_FrontRow_MiddleFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1ae554a-5f7d-4b47-88af-895515e93553}, !- Zone Air Inlet Port List
  {1e502d8a-0511-42d3-b1c8-d8adaf4295d4}, !- Zone Air Exhaust Port List
  {7522e923-5fda-4214-98ce-a26560b9ad96}, !- Zone Air Node Name
  {817c1019-ea7c-4a36-a8bb-8b6dfea7fe77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f98555a-5d89-40f1-8154-dab54d422c77}, !- Group Rendering Name
  {346e5bb7-8278-490b-adea-589ee3c4260b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c2e1516-b9c5-4f67-8395-f4e521dc5345}, !- Handle
  Node 9,                                 !- Name
  {7522e923-5fda-4214-98ce-a26560b9ad96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7522e923-5fda-4214-98ce-a26560b9ad96}, !- Handle
  {9ae2ee9f-f646-48de-9612-dcf602182f6e}, !- Source Object
  11,                                     !- Outlet Port
  {0c2e1516-b9c5-4f67-8395-f4e521dc5345}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1ae554a-5f7d-4b47-88af-895515e93553}, !- Handle
  {9ae2ee9f-f646-48de-9612-dcf602182f6e}; !- HVAC Component

OS:PortList,
  {1e502d8a-0511-42d3-b1c8-d8adaf4295d4}, !- Handle
  {9ae2ee9f-f646-48de-9612-dcf602182f6e}; !- HVAC Component

OS:PortList,
  {817c1019-ea7c-4a36-a8bb-8b6dfea7fe77}, !- Handle
  {9ae2ee9f-f646-48de-9612-dcf602182f6e}; !- HVAC Component

OS:Sizing:Zone,
  {8010d29f-aad2-4a35-859b-490da8538759}, !- Handle
  {9ae2ee9f-f646-48de-9612-dcf602182f6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {42e368bf-cde2-43cb-a6da-a7e306d2ff20}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {9ae2ee9f-f646-48de-9612-dcf602182f6e}; !- Thermal Zone

OS:Space,
  {1355faae-a697-40f9-85b3-fd245379a6bd}, !- Handle
  living_unit1_FrontRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9ae2ee9f-f646-48de-9612-dcf602182f6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3c452c93-7baf-4e68-a406-7f507d82778a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {346e5bb7-8278-490b-adea-589ee3c4260b}, !- Handle
  thermostat_living Dual SP Control 7,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:Exterior:Lights:Definition,
  {94258923-160b-4965-a28b-b951da33267c}, !- Handle
  Garage-Lights_unit1_BackRow_TopFloor Definition, !- Name
  0;                                      !- Design Level {W}

OS:Schedule:Ruleset,
  {88d7dba3-163b-48bb-997a-dc1390a86423}, !- Handle
  InteriorLightingHE,                     !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  {49adfc09-d229-474d-904d-5cbca2ec42e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49adfc09-d229-474d-904d-5cbca2ec42e4}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ae91726-bf68-4359-be31-3053610d36ad}, !- Handle
  LightingDay_EELighting,                 !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.06875,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06875,                                !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06875,                                !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06875,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.20625,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4296875,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.48125,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4296875,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1890625,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12890625,                             !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.12890625,                             !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12890625,                             !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12890625,                             !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.12890625,                             !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12890625,                             !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2234375,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.48125,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6703125,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90234375,                             !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75625,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.42109375,                             !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.171875;                               !- Value Until Time 24

OS:Schedule:Rule,
  {00607821-c5d7-446e-9c63-553b62515468}, !- Handle
  LightingProfileWeek_EELighting,         !- Name
  {88d7dba3-163b-48bb-997a-dc1390a86423}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {690a33d7-b9f5-479a-a3aa-f67e03ba31e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {690a33d7-b9f5-479a-a3aa-f67e03ba31e3}, !- Handle
  LightingDay_EELighting 1,               !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.06875,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06875,                                !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06875,                                !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06875,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.20625,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4296875,                              !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.48125,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4296875,                              !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1890625,                              !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12890625,                             !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.12890625,                             !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12890625,                             !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.12890625,                             !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.12890625,                             !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12890625,                             !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2234375,                              !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.48125,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6703125,                              !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90234375,                             !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75625,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.42109375,                             !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.171875;                               !- Value Until Time 24

OS:Exterior:Lights,
  {523d4fc2-2c1f-4418-ab5d-e90b39947540}, !- Handle
  Garage-Lights_unit1_BackRow_TopFloor,   !- Name
  {94258923-160b-4965-a28b-b951da33267c}, !- Exterior Lights Definition Name
  {88d7dba3-163b-48bb-997a-dc1390a86423}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  Garage-Lights;                          !- End-Use Subcategory

OS:ThermalZone,
  {8eef4e07-4599-4ae8-93d7-30a7e60c5745}, !- Handle
  living_unit2_FrontRow_MiddleFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db8626b4-3973-4f1d-88c4-d426ec359970}, !- Zone Air Inlet Port List
  {7f1eb5fb-38c7-467c-bbbc-19cdc322b2d5}, !- Zone Air Exhaust Port List
  {759f6e11-5e2a-473b-b586-59a2d74384cb}, !- Zone Air Node Name
  {fa313888-a670-4b3f-adaf-d346403c84e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9c20c9d-3584-4e27-af84-0a834dd272b6}, !- Group Rendering Name
  {1d8c5327-506c-40ac-a9e5-549046ad5180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ab33026-0db1-40fc-a35b-d43111310020}, !- Handle
  Node 10,                                !- Name
  {759f6e11-5e2a-473b-b586-59a2d74384cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {759f6e11-5e2a-473b-b586-59a2d74384cb}, !- Handle
  {8eef4e07-4599-4ae8-93d7-30a7e60c5745}, !- Source Object
  11,                                     !- Outlet Port
  {0ab33026-0db1-40fc-a35b-d43111310020}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db8626b4-3973-4f1d-88c4-d426ec359970}, !- Handle
  {8eef4e07-4599-4ae8-93d7-30a7e60c5745}; !- HVAC Component

OS:PortList,
  {7f1eb5fb-38c7-467c-bbbc-19cdc322b2d5}, !- Handle
  {8eef4e07-4599-4ae8-93d7-30a7e60c5745}; !- HVAC Component

OS:PortList,
  {fa313888-a670-4b3f-adaf-d346403c84e4}, !- Handle
  {8eef4e07-4599-4ae8-93d7-30a7e60c5745}; !- HVAC Component

OS:Sizing:Zone,
  {46a16c3a-2e95-4ef5-98cb-7ddc0f8e601b}, !- Handle
  {8eef4e07-4599-4ae8-93d7-30a7e60c5745}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {57f1781a-5b5d-4ec6-bd3d-49fabd4b9dc9}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {8eef4e07-4599-4ae8-93d7-30a7e60c5745}; !- Thermal Zone

OS:Space,
  {6e22c29f-9e14-4c87-be64-48a5be2c76ee}, !- Handle
  living_unit2_FrontRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8eef4e07-4599-4ae8-93d7-30a7e60c5745}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {40b09b66-7ad1-48d6-86ae-bea421bfba47}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d8c5327-506c-40ac-a9e5-549046ad5180}, !- Handle
  thermostat_living Dual SP Control 8,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b03bc70-e90b-4f52-beb4-fe6118c85942}, !- Handle
  living_unit3_FrontRow_MiddleFloor,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {062d8675-a8ed-457b-8ffd-72bd545e3562}, !- Zone Air Inlet Port List
  {9fcb45f3-aa7f-4213-857b-12525f618ddf}, !- Zone Air Exhaust Port List
  {34cf9cdb-aebc-47cb-9c96-cd1caf9c5262}, !- Zone Air Node Name
  {7698a0b2-df47-446e-8a29-121ea474cba4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1ddf669-31ce-4cdf-88a8-86fa1ad43608}, !- Group Rendering Name
  {0eef4b95-41ca-48b8-9ef8-b8f7c3283314}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bc6869e-9ffa-4007-9fa3-ea2ccb819585}, !- Handle
  Node 11,                                !- Name
  {34cf9cdb-aebc-47cb-9c96-cd1caf9c5262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34cf9cdb-aebc-47cb-9c96-cd1caf9c5262}, !- Handle
  {7b03bc70-e90b-4f52-beb4-fe6118c85942}, !- Source Object
  11,                                     !- Outlet Port
  {0bc6869e-9ffa-4007-9fa3-ea2ccb819585}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {062d8675-a8ed-457b-8ffd-72bd545e3562}, !- Handle
  {7b03bc70-e90b-4f52-beb4-fe6118c85942}; !- HVAC Component

OS:PortList,
  {9fcb45f3-aa7f-4213-857b-12525f618ddf}, !- Handle
  {7b03bc70-e90b-4f52-beb4-fe6118c85942}; !- HVAC Component

OS:PortList,
  {7698a0b2-df47-446e-8a29-121ea474cba4}, !- Handle
  {7b03bc70-e90b-4f52-beb4-fe6118c85942}; !- HVAC Component

OS:Sizing:Zone,
  {b8d7f04f-535c-4e10-9d64-48080ee6060e}, !- Handle
  {7b03bc70-e90b-4f52-beb4-fe6118c85942}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fba8e6cb-1cd4-4c0e-a04a-3061caf6e955}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {7b03bc70-e90b-4f52-beb4-fe6118c85942}; !- Thermal Zone

OS:Space,
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Handle
  living_unit3_FrontRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b03bc70-e90b-4f52-beb4-fe6118c85942}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0434b4fc-34e0-44df-b864-cdf82bdf7b79}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0eef4b95-41ca-48b8-9ef8-b8f7c3283314}, !- Handle
  thermostat_living Dual SP Control 9,    !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dce1b879-be31-4bf3-936d-ef5ba2f1761c}, !- Handle
  living_unit1_BackRow_MiddleFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dce8488f-7a75-48e8-9a38-25aff1312e87}, !- Zone Air Inlet Port List
  {1b49d967-627c-4d6e-b508-29720789a2c4}, !- Zone Air Exhaust Port List
  {d65b6889-28a5-4957-b0dc-d76a88d755d1}, !- Zone Air Node Name
  {29eb1306-ec69-41a1-a868-540beac1d68a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc0558d0-1a35-420d-aa3f-45fa3c76cd70}, !- Group Rendering Name
  {d149b367-6e03-4ada-8011-4c9179411fd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61222c50-e857-4d81-8315-d74ea1c0d942}, !- Handle
  Node 12,                                !- Name
  {d65b6889-28a5-4957-b0dc-d76a88d755d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d65b6889-28a5-4957-b0dc-d76a88d755d1}, !- Handle
  {dce1b879-be31-4bf3-936d-ef5ba2f1761c}, !- Source Object
  11,                                     !- Outlet Port
  {61222c50-e857-4d81-8315-d74ea1c0d942}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dce8488f-7a75-48e8-9a38-25aff1312e87}, !- Handle
  {dce1b879-be31-4bf3-936d-ef5ba2f1761c}; !- HVAC Component

OS:PortList,
  {1b49d967-627c-4d6e-b508-29720789a2c4}, !- Handle
  {dce1b879-be31-4bf3-936d-ef5ba2f1761c}; !- HVAC Component

OS:PortList,
  {29eb1306-ec69-41a1-a868-540beac1d68a}, !- Handle
  {dce1b879-be31-4bf3-936d-ef5ba2f1761c}; !- HVAC Component

OS:Sizing:Zone,
  {c75f0f8a-a047-4849-a2ed-d84bab2c779e}, !- Handle
  {dce1b879-be31-4bf3-936d-ef5ba2f1761c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3ae3e306-9751-44de-83fb-b25c5aef6cef}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {dce1b879-be31-4bf3-936d-ef5ba2f1761c}; !- Thermal Zone

OS:Space,
  {7dd7d557-ac74-4b9f-afbf-f707d041b16b}, !- Handle
  living_unit1_BackRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dce1b879-be31-4bf3-936d-ef5ba2f1761c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {af0a8c80-900e-4001-a758-52aebb2e94a1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d149b367-6e03-4ada-8011-4c9179411fd5}, !- Handle
  thermostat_living Dual SP Control 10,   !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dfa64b04-f2aa-4c5a-8fca-4bf6583fe87d}, !- Handle
  living_unit2_BackRow_MiddleFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eeb416f7-d14a-4aa0-a7fe-230430fb9d38}, !- Zone Air Inlet Port List
  {7e3c1644-0ea7-4167-aa42-42e6ff1d51f1}, !- Zone Air Exhaust Port List
  {8e32a398-a05a-4ed0-9e41-f3620845a8fa}, !- Zone Air Node Name
  {8bae94ee-768b-4280-8103-1a7564f31527}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32f5595d-8156-4a8b-b8b1-c123ea6b0c09}, !- Group Rendering Name
  {5bd6fc1a-1ee6-4187-85f0-385e2f3b8be1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3634b77c-5cbd-4602-b3cb-33a3c0761e94}, !- Handle
  Node 13,                                !- Name
  {8e32a398-a05a-4ed0-9e41-f3620845a8fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e32a398-a05a-4ed0-9e41-f3620845a8fa}, !- Handle
  {dfa64b04-f2aa-4c5a-8fca-4bf6583fe87d}, !- Source Object
  11,                                     !- Outlet Port
  {3634b77c-5cbd-4602-b3cb-33a3c0761e94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eeb416f7-d14a-4aa0-a7fe-230430fb9d38}, !- Handle
  {dfa64b04-f2aa-4c5a-8fca-4bf6583fe87d}; !- HVAC Component

OS:PortList,
  {7e3c1644-0ea7-4167-aa42-42e6ff1d51f1}, !- Handle
  {dfa64b04-f2aa-4c5a-8fca-4bf6583fe87d}; !- HVAC Component

OS:PortList,
  {8bae94ee-768b-4280-8103-1a7564f31527}, !- Handle
  {dfa64b04-f2aa-4c5a-8fca-4bf6583fe87d}; !- HVAC Component

OS:Sizing:Zone,
  {90c81a30-f5f8-469a-9308-9d1ac4d7b1c9}, !- Handle
  {dfa64b04-f2aa-4c5a-8fca-4bf6583fe87d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dc0ac330-b669-45e8-b04c-ba683f982924}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {dfa64b04-f2aa-4c5a-8fca-4bf6583fe87d}; !- Thermal Zone

OS:Space,
  {4c2cac9e-6bee-496e-a6de-25084f227cf1}, !- Handle
  living_unit2_BackRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dfa64b04-f2aa-4c5a-8fca-4bf6583fe87d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29361d3a-6827-479a-b50c-ed818b9cd522}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5bd6fc1a-1ee6-4187-85f0-385e2f3b8be1}, !- Handle
  thermostat_living Dual SP Control 11,   !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {796fb818-e67d-4977-8afc-0fbdd0208b6c}, !- Handle
  living_unit3_BackRow_MiddleFloor,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13ab36b9-abe4-42dd-8015-09fc795e6182}, !- Zone Air Inlet Port List
  {b4499661-dba5-4596-9c77-9248c1df4746}, !- Zone Air Exhaust Port List
  {071dceb2-1a02-4356-a209-e02072b51245}, !- Zone Air Node Name
  {4d8595d0-7609-48b0-a634-9cbcd9e28d75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68967cb9-fa47-44e4-bdcf-82916dbea5e1}, !- Group Rendering Name
  {581ae9ee-685f-4a9f-bb92-164d4659a818}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c7c68b4-d00f-4239-9868-7c92013a7db1}, !- Handle
  Node 14,                                !- Name
  {071dceb2-1a02-4356-a209-e02072b51245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {071dceb2-1a02-4356-a209-e02072b51245}, !- Handle
  {796fb818-e67d-4977-8afc-0fbdd0208b6c}, !- Source Object
  11,                                     !- Outlet Port
  {9c7c68b4-d00f-4239-9868-7c92013a7db1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13ab36b9-abe4-42dd-8015-09fc795e6182}, !- Handle
  {796fb818-e67d-4977-8afc-0fbdd0208b6c}; !- HVAC Component

OS:PortList,
  {b4499661-dba5-4596-9c77-9248c1df4746}, !- Handle
  {796fb818-e67d-4977-8afc-0fbdd0208b6c}; !- HVAC Component

OS:PortList,
  {4d8595d0-7609-48b0-a634-9cbcd9e28d75}, !- Handle
  {796fb818-e67d-4977-8afc-0fbdd0208b6c}; !- HVAC Component

OS:Sizing:Zone,
  {95368029-f3eb-4212-a098-1b23b0d17b3f}, !- Handle
  {796fb818-e67d-4977-8afc-0fbdd0208b6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5852c71a-d4cf-4656-8536-40746646a9fe}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {796fb818-e67d-4977-8afc-0fbdd0208b6c}; !- Thermal Zone

OS:Space,
  {9ea219c0-5336-47e0-a2ad-0500795ef70e}, !- Handle
  living_unit3_BackRow_MiddleFloor Space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {796fb818-e67d-4977-8afc-0fbdd0208b6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1f1c6263-47af-4a8e-aafd-f4154d6aadfe}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {581ae9ee-685f-4a9f-bb92-164d4659a818}, !- Handle
  thermostat_living Dual SP Control 12,   !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7573cd9-6079-4a87-a0ec-19725ddcd24d}, !- Handle
  attic,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57777dfd-2321-4f58-a6ca-1df612ba288c}, !- Zone Air Inlet Port List
  {d3c9551e-1b8c-48cf-b524-a47c23c14412}, !- Zone Air Exhaust Port List
  {af87453c-5508-498b-a7cd-497503545245}, !- Zone Air Node Name
  {a384079f-1c41-43a0-a360-c2fb331980a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38c6ef52-d21e-4947-ab3a-3aae29f0271a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a37ad81-c787-4183-9d36-bf41b42d7caa}, !- Handle
  Node 15,                                !- Name
  {af87453c-5508-498b-a7cd-497503545245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af87453c-5508-498b-a7cd-497503545245}, !- Handle
  {d7573cd9-6079-4a87-a0ec-19725ddcd24d}, !- Source Object
  11,                                     !- Outlet Port
  {7a37ad81-c787-4183-9d36-bf41b42d7caa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57777dfd-2321-4f58-a6ca-1df612ba288c}, !- Handle
  {d7573cd9-6079-4a87-a0ec-19725ddcd24d}; !- HVAC Component

OS:PortList,
  {d3c9551e-1b8c-48cf-b524-a47c23c14412}, !- Handle
  {d7573cd9-6079-4a87-a0ec-19725ddcd24d}; !- HVAC Component

OS:PortList,
  {a384079f-1c41-43a0-a360-c2fb331980a1}, !- Handle
  {d7573cd9-6079-4a87-a0ec-19725ddcd24d}; !- HVAC Component

OS:Sizing:Zone,
  {b9eddd40-509a-466b-a67e-582a4452e130}, !- Handle
  {d7573cd9-6079-4a87-a0ec-19725ddcd24d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0415670b-1767-4445-9a90-07de161ae54f}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d7573cd9-6079-4a87-a0ec-19725ddcd24d}; !- Thermal Zone

OS:Space,
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Handle
  attic Space,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -41.122974,                             !- X Origin {m}
  15.731187,                              !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7573cd9-6079-4a87-a0ec-19725ddcd24d}; !- Thermal Zone Name

OS:ThermalZone,
  {b4f5e8cb-9465-4c8e-8cdf-7615d46f7b1e}, !- Handle
  living_unit3_FrontRow_TopFloor,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dcd0305-e7b4-401e-ae74-7ad5659f5866}, !- Zone Air Inlet Port List
  {d7e9f206-4627-4458-894e-93b8f39e0350}, !- Zone Air Exhaust Port List
  {b0e5de89-fc4f-44ef-a827-1c8a809b17e2}, !- Zone Air Node Name
  {f7c2fca9-ba91-4b57-97d2-62515a74a71f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4875f50b-4208-43b4-ae1d-da02f84062f0}, !- Group Rendering Name
  {4b0129b7-c191-4721-bf18-67f3ea76a053}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00b418c6-d69f-4a16-851d-13119a025e56}, !- Handle
  Node 16,                                !- Name
  {b0e5de89-fc4f-44ef-a827-1c8a809b17e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0e5de89-fc4f-44ef-a827-1c8a809b17e2}, !- Handle
  {b4f5e8cb-9465-4c8e-8cdf-7615d46f7b1e}, !- Source Object
  11,                                     !- Outlet Port
  {00b418c6-d69f-4a16-851d-13119a025e56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dcd0305-e7b4-401e-ae74-7ad5659f5866}, !- Handle
  {b4f5e8cb-9465-4c8e-8cdf-7615d46f7b1e}; !- HVAC Component

OS:PortList,
  {d7e9f206-4627-4458-894e-93b8f39e0350}, !- Handle
  {b4f5e8cb-9465-4c8e-8cdf-7615d46f7b1e}; !- HVAC Component

OS:PortList,
  {f7c2fca9-ba91-4b57-97d2-62515a74a71f}, !- Handle
  {b4f5e8cb-9465-4c8e-8cdf-7615d46f7b1e}; !- HVAC Component

OS:Sizing:Zone,
  {a97d1146-1d67-48b7-a5b2-162ab42c2b31}, !- Handle
  {b4f5e8cb-9465-4c8e-8cdf-7615d46f7b1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9dfa99bd-3af9-4e10-8334-f4fbfc082f17}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {b4f5e8cb-9465-4c8e-8cdf-7615d46f7b1e}; !- Thermal Zone

OS:Space,
  {ac372c31-d6f6-47f5-8833-e1650364441e}, !- Handle
  living_unit3_FrontRow_TopFloor Space,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b4f5e8cb-9465-4c8e-8cdf-7615d46f7b1e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3e449006-78f8-429f-8d98-e08d3a57948c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b0129b7-c191-4721-bf18-67f3ea76a053}, !- Handle
  thermostat_living Dual SP Control 13,   !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {562a1c6d-8cc4-4c87-8907-6a49082c7f94}, !- Handle
  living_unit1_FrontRow_TopFloor,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3b59142-068d-4e7f-b013-20576c1f2fb5}, !- Zone Air Inlet Port List
  {96574bdc-443a-491e-9734-55e863f24150}, !- Zone Air Exhaust Port List
  {dbbebdbb-a042-4a9c-9d69-7246119aee3d}, !- Zone Air Node Name
  {6fa212eb-1916-4e54-a756-b47601b916b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31f24110-dc5b-42b1-a545-565e1dfeead0}, !- Group Rendering Name
  {d799bac3-3d7c-4edd-a2f0-8be2ca57fa6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ee745a3-cdda-431f-ab73-1b80e099bb6f}, !- Handle
  Node 17,                                !- Name
  {dbbebdbb-a042-4a9c-9d69-7246119aee3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbbebdbb-a042-4a9c-9d69-7246119aee3d}, !- Handle
  {562a1c6d-8cc4-4c87-8907-6a49082c7f94}, !- Source Object
  11,                                     !- Outlet Port
  {5ee745a3-cdda-431f-ab73-1b80e099bb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3b59142-068d-4e7f-b013-20576c1f2fb5}, !- Handle
  {562a1c6d-8cc4-4c87-8907-6a49082c7f94}; !- HVAC Component

OS:PortList,
  {96574bdc-443a-491e-9734-55e863f24150}, !- Handle
  {562a1c6d-8cc4-4c87-8907-6a49082c7f94}; !- HVAC Component

OS:PortList,
  {6fa212eb-1916-4e54-a756-b47601b916b0}, !- Handle
  {562a1c6d-8cc4-4c87-8907-6a49082c7f94}; !- HVAC Component

OS:Sizing:Zone,
  {99bcf994-afa2-4abb-80e4-85185093c4a2}, !- Handle
  {562a1c6d-8cc4-4c87-8907-6a49082c7f94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c6f0c08c-7446-4a68-8915-f4d715e0d573}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {562a1c6d-8cc4-4c87-8907-6a49082c7f94}; !- Thermal Zone

OS:Space,
  {58273439-1b10-4d59-b308-681cd7cd43ac}, !- Handle
  living_unit1_FrontRow_TopFloor Space,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {562a1c6d-8cc4-4c87-8907-6a49082c7f94}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6c8a62ff-e05f-469a-92b9-b2a969550aab}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d799bac3-3d7c-4edd-a2f0-8be2ca57fa6c}, !- Handle
  thermostat_living Dual SP Control 14,   !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {263d81d0-ee76-402d-8ec7-525b25f4e1ae}, !- Handle
  living_unit2_BackRow_TopFloor,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9193bb3d-7727-4fa8-a2b3-a40eff80cb14}, !- Zone Air Inlet Port List
  {337a2a98-492b-4290-9e87-b68b8e80dbed}, !- Zone Air Exhaust Port List
  {16795531-40f7-41f4-abfa-5b38ee430d40}, !- Zone Air Node Name
  {e8178c60-4bc7-45d6-b1ba-1f45f40389dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {175a2170-55e2-4005-bd49-ddd5e64a40d2}, !- Group Rendering Name
  {a606590f-f96b-4130-93f2-9547b3f7fd3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {713b179c-64df-443a-adb0-8762cf1342ab}, !- Handle
  Node 18,                                !- Name
  {16795531-40f7-41f4-abfa-5b38ee430d40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16795531-40f7-41f4-abfa-5b38ee430d40}, !- Handle
  {263d81d0-ee76-402d-8ec7-525b25f4e1ae}, !- Source Object
  11,                                     !- Outlet Port
  {713b179c-64df-443a-adb0-8762cf1342ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9193bb3d-7727-4fa8-a2b3-a40eff80cb14}, !- Handle
  {263d81d0-ee76-402d-8ec7-525b25f4e1ae}; !- HVAC Component

OS:PortList,
  {337a2a98-492b-4290-9e87-b68b8e80dbed}, !- Handle
  {263d81d0-ee76-402d-8ec7-525b25f4e1ae}; !- HVAC Component

OS:PortList,
  {e8178c60-4bc7-45d6-b1ba-1f45f40389dc}, !- Handle
  {263d81d0-ee76-402d-8ec7-525b25f4e1ae}; !- HVAC Component

OS:Sizing:Zone,
  {05b49e46-31a3-4548-abc0-3abd0f1f8276}, !- Handle
  {263d81d0-ee76-402d-8ec7-525b25f4e1ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9fd34596-9bde-4399-8a75-7778ccd10a61}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {263d81d0-ee76-402d-8ec7-525b25f4e1ae}; !- Thermal Zone

OS:Space,
  {0abdc3cb-63fb-4cba-b524-f9075b83ee79}, !- Handle
  living_unit2_BackRow_TopFloor Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {263d81d0-ee76-402d-8ec7-525b25f4e1ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {955f1c78-2be6-4268-a680-f62d6b3f8a72}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a606590f-f96b-4130-93f2-9547b3f7fd3c}, !- Handle
  thermostat_living Dual SP Control 15,   !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fafe862f-bd6f-4b27-88eb-10f838b38709}, !- Handle
  living_unit2_FrontRow_TopFloor,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09ea15d7-3d54-4195-b46f-28dd5ce4e038}, !- Zone Air Inlet Port List
  {38d55521-2796-4ae2-9e95-32ee404a8aa6}, !- Zone Air Exhaust Port List
  {895ea1eb-bf0f-4181-b60b-99c70a6dd4ee}, !- Zone Air Node Name
  {3347fc3b-24a6-4150-b05b-4c4ec33705c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8f46c0e-792e-4e9e-b6ac-db179378c2c4}, !- Group Rendering Name
  {22763261-d629-4484-b396-a0b10b2921ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ec08f13-adab-4973-a615-89989dcd8016}, !- Handle
  Node 19,                                !- Name
  {895ea1eb-bf0f-4181-b60b-99c70a6dd4ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {895ea1eb-bf0f-4181-b60b-99c70a6dd4ee}, !- Handle
  {fafe862f-bd6f-4b27-88eb-10f838b38709}, !- Source Object
  11,                                     !- Outlet Port
  {3ec08f13-adab-4973-a615-89989dcd8016}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09ea15d7-3d54-4195-b46f-28dd5ce4e038}, !- Handle
  {fafe862f-bd6f-4b27-88eb-10f838b38709}; !- HVAC Component

OS:PortList,
  {38d55521-2796-4ae2-9e95-32ee404a8aa6}, !- Handle
  {fafe862f-bd6f-4b27-88eb-10f838b38709}; !- HVAC Component

OS:PortList,
  {3347fc3b-24a6-4150-b05b-4c4ec33705c2}, !- Handle
  {fafe862f-bd6f-4b27-88eb-10f838b38709}; !- HVAC Component

OS:Sizing:Zone,
  {af786d24-2531-4b8e-b0a7-3d81d44a332e}, !- Handle
  {fafe862f-bd6f-4b27-88eb-10f838b38709}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8f5aa9e6-2ab2-41b6-81a8-155afd29fee4}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {fafe862f-bd6f-4b27-88eb-10f838b38709}; !- Thermal Zone

OS:Space,
  {c3fb29b9-96c0-44c3-b0a9-f400cb272d60}, !- Handle
  living_unit2_FrontRow_TopFloor Space,   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fafe862f-bd6f-4b27-88eb-10f838b38709}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {362776b3-f293-4bcc-89ac-2067aa0efec1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {22763261-d629-4484-b396-a0b10b2921ed}, !- Handle
  thermostat_living Dual SP Control 16,   !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5572b5f-59fa-4120-be79-92717fab9bbb}, !- Handle
  living_unit1_BackRow_TopFloor,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {470a94a4-9c55-4c04-9c41-e34f6c01d301}, !- Zone Air Inlet Port List
  {4dd678c6-e9a0-4849-b5f8-e15f849a0f8d}, !- Zone Air Exhaust Port List
  {4a051d21-daf6-47e4-9785-c64c4d151c27}, !- Zone Air Node Name
  {4c032b77-5aea-4e10-9b7b-43e1ef4e2497}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1a6fe60-ee72-49c2-8e18-20525b403f5b}, !- Group Rendering Name
  {e5429e21-80c2-47ff-93c2-c21ee89416e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86bf88be-a807-4451-97ea-8b6720351e25}, !- Handle
  Node 20,                                !- Name
  {4a051d21-daf6-47e4-9785-c64c4d151c27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a051d21-daf6-47e4-9785-c64c4d151c27}, !- Handle
  {c5572b5f-59fa-4120-be79-92717fab9bbb}, !- Source Object
  11,                                     !- Outlet Port
  {86bf88be-a807-4451-97ea-8b6720351e25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {470a94a4-9c55-4c04-9c41-e34f6c01d301}, !- Handle
  {c5572b5f-59fa-4120-be79-92717fab9bbb}; !- HVAC Component

OS:PortList,
  {4dd678c6-e9a0-4849-b5f8-e15f849a0f8d}, !- Handle
  {c5572b5f-59fa-4120-be79-92717fab9bbb}; !- HVAC Component

OS:PortList,
  {4c032b77-5aea-4e10-9b7b-43e1ef4e2497}, !- Handle
  {c5572b5f-59fa-4120-be79-92717fab9bbb}; !- HVAC Component

OS:Sizing:Zone,
  {2db3aa76-34f5-4491-a0f3-b13bc702a64d}, !- Handle
  {c5572b5f-59fa-4120-be79-92717fab9bbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                                  !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Zone Load Sizing Method
  ,                                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a6714848-a2e2-42be-b651-0711cc2e3e3b}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {c5572b5f-59fa-4120-be79-92717fab9bbb}; !- Thermal Zone

OS:Space,
  {a241a624-5831-4e0a-adf5-37e195f8ceea}, !- Handle
  living_unit1_BackRow_TopFloor Space,    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5572b5f-59fa-4120-be79-92717fab9bbb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4ddd20e3-0e2f-40e4-bc5d-18a373a8cf63}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5429e21-80c2-47ff-93c2-c21ee89416e0}, !- Handle
  thermostat_living Dual SP Control 17,   !- Name
  {12f5e606-8803-4065-8e64-5eff3912d4a2}, !- Heating Setpoint Temperature Schedule Name
  {ba55c325-f550-44a6-9fc4-f18a0d60b2dc}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {aac48f61-1722-4d70-beec-814c4819460e}, !- Handle
  Wall_ldf_1.unit1_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.743902439024,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 0.15243902439,                    !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Handle
  Exterior Wall,                          !- Name
  {584c5d66-d662-439a-be71-9e6842030972}, !- Surface Rendering Name
  {e26b358d-4529-487e-a9f6-a549711a6eaf}, !- Layer 1
  {e2b42d29-6027-4fba-95c2-9ce5350858d2}, !- Layer 2
  {2f7687fd-8b2f-485f-b7ba-2bc6ab73ccfb}, !- Layer 3
  {bc56b504-76ec-474c-8dc9-970eb0f74ace}, !- Layer 4
  {c93ef6e1-2805-475e-9774-5ef7b9c5810a}; !- Layer 5

OS:Material,
  {e26b358d-4529-487e-a9f6-a549711a6eaf}, !- Handle
  syn_stucco,                             !- Name
  MediumSmooth,                           !- Roughness
  0.003048,                               !- Thickness {m}
  0.0865,                                 !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  878.640006648665,                       !- Specific Heat {J/kg-K}
  0.7;                                    !- Thermal Absorptance

OS:Material,
  {e2b42d29-6027-4fba-95c2-9ce5350858d2}, !- Handle
  sheathing_consol_layer,                 !- Name
  Rough,                                  !- Roughness
  0.031115,                               !- Thickness {m}
  0.035329,                               !- Conductivity {W/m-K}
  20.1,                                   !- Density {kg/m3}
  1465.415;                               !- Specific Heat {J/kg-K}

OS:Material,
  {2f7687fd-8b2f-485f-b7ba-2bc6ab73ccfb}, !- Handle
  OSB_7/16in,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0111125,                              !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149;                       !- Specific Heat {J/kg-K}

OS:Material,
  {bc56b504-76ec-474c-8dc9-970eb0f74ace}, !- Handle
  wall_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.057165,                               !- Conductivity {W/m-K}
  120.801,                                !- Density {kg/m3}
  1036.25775;                             !- Specific Heat {J/kg-K}

OS:Surface,
  {7ab6dac7-2011-439d-bfd1-b7ded2e24993}, !- Handle
  Wall_ldb_1.unit1_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 0.15243902439,        !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 2.743902439024;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69443d52-9410-4e88-8ae2-de1a9dac5cfe}, !- Handle
  Wall_sdl_1.unit1_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.15711496941, 2.743902439024,       !- X,Y,Z Vertex 1 {m}
  0, 9.15711496941, 0.15243902439,        !- X,Y,Z Vertex 2 {m}
  0, 0, 0.15243902439,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743902439024;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a1a514-218d-439b-b0b5-9332d3ad199d}, !- Handle
  Wall_ldf_1.unit2_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {6bb6ed5e-2601-4521-9b24-abd797af26d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 2.743902439024;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f18b56b-1a45-4a50-81a8-de988f5014be}, !- Handle
  Wall_ldb_1.unit2_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {6bb6ed5e-2601-4521-9b24-abd797af26d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66272fd3-0482-4f82-82e4-84a5b78fc026}, !- Handle
  Wall_ldf_1.unit3_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {5e2bba92-37cf-4753-afcd-35ad7385d019}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 2.743902439024,      !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  36.536888727945, 0, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0a51882-25e9-4481-ae4a-eb09e57686e8}, !- Handle
  Wall_sdr_1.unit3_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {5e2bba92-37cf-4753-afcd-35ad7385d019}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  36.536888727945, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb7e201-5d48-4ec2-a930-773e8d91e901}, !- Handle
  Wall_ldb_1.unit3_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {5e2bba92-37cf-4753-afcd-35ad7385d019}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9a82db-e06e-4d19-a43a-93f5a33f0cf6}, !- Handle
  Wall_ldf_1.unit1_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {bf6cbcbd-aedf-4044-a152-bd1e23253f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.681505213312, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  0, 10.681505213312, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7178df3d-9db9-46c6-bb2e-f328a21553a8}, !- Handle
  Wall_sdr_1.unit1_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {bf6cbcbd-aedf-4044-a152-bd1e23253f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94d21d9c-cf19-4ba1-90d3-fae81c299cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66025cdd-3e34-45a5-b8ee-3f80b1e04c6f}, !- Handle
  Wall_ldb_1.unit1_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {bf6cbcbd-aedf-4044-a152-bd1e23253f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edeb3c0d-ada7-418c-a7dd-dc382b2c6ba0}, !- Handle
  Wall_sdl_1.unit1_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {bf6cbcbd-aedf-4044-a152-bd1e23253f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  0, 19.838620182722, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf1b483-f23e-4fa8-b624-6baafdd8fe03}, !- Handle
  Wall_ldf_1.unit2_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {b9f19877-d924-47d9-b742-c6c550b1cc0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbbda51-32ab-4592-918f-0a9f0f1127fd}, !- Handle
  Wall_ldb_1.unit2_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {b9f19877-d924-47d9-b742-c6c550b1cc0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1906068c-f30d-4439-9f21-86eb9e4cf3f5}, !- Handle
  Wall_ldf_1.unit3_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {7abe7106-ec73-4bf5-9776-bc409b9e79aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64207da5-9ebb-4655-bd20-29f28cc603e5}, !- Handle
  Wall_sdr_1.unit3_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {7abe7106-ec73-4bf5-9776-bc409b9e79aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4212e3cd-5ad1-430a-944a-cdc239251bb1}, !- Handle
  Wall_ldb_1.unit3_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {7abe7106-ec73-4bf5-9776-bc409b9e79aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94795c69-ce27-4d9b-8309-de6a5578315d}, !- Handle
  Wall_sdl_1.unit3_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {7abe7106-ec73-4bf5-9776-bc409b9e79aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb843d00-7864-4e30-8e54-c66bd8485e29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {cff29585-5be4-4480-8e04-fc96dacdfcc2}, !- Handle
  television3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a97b430-2ebe-4460-bb45-8487f309356a}, !- Handle
  television3_FrontRow_MiddleFloor,       !- Name
  {cff29585-5be4-4480-8e04-fc96dacdfcc2}, !- Electric Equipment Definition Name
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Space or SpaceType Name
  {0fb84bd2-b80a-40c5-8dbb-91fbeaf8a052}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0fb84bd2-b80a-40c5-8dbb-91fbeaf8a052}, !- Handle
  InteriorLighting,                       !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  {f25b1f66-84eb-403f-abde-df7532339471}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f25b1f66-84eb-403f-abde-df7532339471}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f72784e-7734-4f18-b68d-cf32fdb10b91}, !- Handle
  LightingDay,                            !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0625,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0625,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390625,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4375,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.390625,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.171875,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1171875,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1171875,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1171875,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1171875,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1171875,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1171875,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.203125,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4375,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.609375,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8203125,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.984375,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6875,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3828125,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15625;                                !- Value Until Time 24

OS:Schedule:Rule,
  {f982a50e-97cf-43bc-ad80-d0f7268a9bf6}, !- Handle
  LightingProfileWeek,                    !- Name
  {0fb84bd2-b80a-40c5-8dbb-91fbeaf8a052}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c994222d-a546-4adf-ba31-d336aa13b4b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c994222d-a546-4adf-ba31-d336aa13b4b3}, !- Handle
  LightingDay 1,                          !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0625,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0625,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390625,                               !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4375,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.390625,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.171875,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1171875,                              !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1171875,                              !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1171875,                              !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1171875,                              !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1171875,                              !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1171875,                              !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.203125,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4375,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.609375,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8203125,                              !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.984375,                               !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6875,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3828125,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15625;                                !- Value Until Time 24

OS:Surface,
  {548de368-ffe7-41ff-8df2-20be235edf3a}, !- Handle
  Wall_ldf_1.unit1_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {1355faae-a697-40f9-85b3-fd245379a6bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.3329,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.741463415,                      !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1d1551-9e73-407a-8d1e-b196715e8939}, !- Handle
  Wall_sdr_1.unit1_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {1355faae-a697-40f9-85b3-fd245379a6bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9041892-7df8-4dea-883b-9af2cd53d184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb02dc5-998e-468b-8eae-2ac044f851e9}, !- Handle
  Wall_ldb_1.unit1_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {1355faae-a697-40f9-85b3-fd245379a6bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 2.741463415,          !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 5.3329;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3258f8f3-63a9-410b-9f92-04fd7c4803a0}, !- Handle
  Wall_sdl_1.unit1_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {1355faae-a697-40f9-85b3-fd245379a6bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.15711496941, 5.3329,               !- X,Y,Z Vertex 1 {m}
  0, 9.15711496941, 2.741463415,          !- X,Y,Z Vertex 2 {m}
  0, 0, 2.741463415,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 5.3329;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0593e985-7e29-4b9d-ba35-cc680ba5fbb0}, !- Handle
  Wall_ldf_1.unit2_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {6e22c29f-9e14-4c87-be64-48a5be2c76ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 5.3329;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b390627a-4c12-47e4-b378-f867e8068eb2}, !- Handle
  Wall_ldb_1.unit2_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {6e22c29f-9e14-4c87-be64-48a5be2c76ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc507cb0-5c24-4389-9845-05f84c8a02ee}, !- Handle
  Wall_ldf_1.unit3_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  36.536888727945, 0, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d153793a-a7b1-4bd7-aaad-7a6defb9db3d}, !- Handle
  Wall_sdr_1.unit3_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  36.536888727945, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 9.15711496941, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c359bce-c4fc-40ff-b684-176e4057bed0}, !- Handle
  Wall_ldb_1.unit3_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 5.3329;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be77e5dc-86ed-4787-8d56-f0074fab7bd1}, !- Handle
  Wall_sdl_1.unit3_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90edb3d1-cc80-4706-a5c9-7476b1a24fba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 5.3329;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f94adc-facc-440b-b75c-060d0bc5e832}, !- Handle
  Wall_ldf_1.unit1_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {7dd7d557-ac74-4b9f-afbf-f707d041b16b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.681505213312, 5.3329,             !- X,Y,Z Vertex 1 {m}
  0, 10.681505213312, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fecb4b88-1136-467a-a00a-830af82d4231}, !- Handle
  Wall_sdr_1.unit1_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {7dd7d557-ac74-4b9f-afbf-f707d041b16b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e213a43-60a3-472b-a2f5-4300ac37d771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46659174-1b79-4543-a1dd-d087f7d171bb}, !- Handle
  Wall_ldb_1.unit1_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {7dd7d557-ac74-4b9f-afbf-f707d041b16b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c27651e-c9c3-4f8d-94df-b991933cd95b}, !- Handle
  Wall_sdl_1.unit1_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {7dd7d557-ac74-4b9f-afbf-f707d041b16b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 5.3329,             !- X,Y,Z Vertex 1 {m}
  0, 19.838620182722, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa170057-2b9a-44e4-861d-0fb57b145314}, !- Handle
  Wall_ldf_1.unit2_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {4c2cac9e-6bee-496e-a6de-25084f227cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d785264-e2b0-47f2-8b3b-76bc38ce3dfb}, !- Handle
  Wall_ldb_1.unit2_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {4c2cac9e-6bee-496e-a6de-25084f227cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f37ef20-19f5-4a54-b094-fb60060135f0}, !- Handle
  Wall_ldf_1.unit3_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {9ea219c0-5336-47e0-a2ad-0500795ef70e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990f6b4f-a2c4-4155-9ba5-73b4b88d875c}, !- Handle
  Wall_sdr_1.unit3_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {9ea219c0-5336-47e0-a2ad-0500795ef70e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c05f3ef3-e05c-4697-b603-af7676450ff1}, !- Handle
  Wall_ldb_1.unit3_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {9ea219c0-5336-47e0-a2ad-0500795ef70e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec2b4e9-0ddb-4874-93a3-1bb92ac15534}, !- Handle
  Wall_sdl_1.unit3_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {9ea219c0-5336-47e0-a2ad-0500795ef70e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c170f5a8-2401-4aac-a1b1-1051b7d66a7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d4d58d-2075-4bf0-aa69-942f7c65a788}, !- Handle
  Floor_unit1_FrontRow_MiddleFloor,       !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {1355faae-a697-40f9-85b3-fd245379a6bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab556601-e8a7-43d2-b323-4838cad90836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.741463415,                      !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 2.741463415;          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Handle
  ceiling-floor-layer,                    !- Name
  {42f73525-0a30-4c1b-a25c-70503c2543dc}, !- Surface Rendering Name
  {e4a6a1fb-e5e2-446e-9d69-a26e896792c1}; !- Layer 1

OS:Material,
  {e4a6a1fb-e5e2-446e-9d69-a26e896792c1}, !- Handle
  Lumber_2x4,                             !- Name
  Rough,                                  !- Roughness
  0.0890016,                              !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  767.58,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {7db8099e-c13e-4e8c-880c-5727a8397be3}, !- Handle
  Floor_unit2_FrontRow_MiddleFloor,       !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {6e22c29f-9e14-4c87-be64-48a5be2c76ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab04e02-5945-466d-b473-2612347797b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 2.741463415; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf85963a-6842-4290-bf0e-7b360895101f}, !- Handle
  Floor_unit3_FrontRow_MiddleFloor,       !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14ee24ba-d428-456a-8107-a6c020f929e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 2.741463415,        !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 2.741463415; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {300ae8ae-9716-4774-ad01-c57d1746c3ba}, !- Handle
  IECC_Adj2_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29.2314361523423,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0624390461422629,                     !- Fraction Latent
  0.41190936353998,                       !- Fraction Radiant
  0.251045347957769;                      !- Fraction Lost

OS:ElectricEquipment,
  {cc5e0e6c-1252-41c5-a6f2-04cc0c8a477c}, !- Handle
  IECC_Adj2_FrontRow_BottomFloor,         !- Name
  {300ae8ae-9716-4774-ad01-c57d1746c3ba}, !- Electric Equipment Definition Name
  {6bb6ed5e-2601-4521-9b24-abd797af26d9}, !- Space or SpaceType Name
  {ec1e1f86-ea14-4544-84e9-40bb83c614b8}, !- Schedule Name
  ,                                       !- Multiplier
  IECC_adj;                               !- End-Use Subcategory

OS:Surface,
  {31febb3a-90c9-49d8-853c-1454697b11e6}, !- Handle
  Floor_unit1_BackRow_MiddleFloor,        !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {7dd7d557-ac74-4b9f-afbf-f707d041b16b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 2.741463415;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b2d7433-31e2-4828-b1cf-0df848003c8f}, !- Handle
  Floor_unit2_BackRow_MiddleFloor,        !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {4c2cac9e-6bee-496e-a6de-25084f227cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c663d72-c2e3-496f-aa37-d1be0adcc87c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 2.741463415; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7e47dcc-91a2-437d-b92b-80317da4387b}, !- Handle
  Floor_unit3_BackRow_MiddleFloor,        !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {9ea219c0-5336-47e0-a2ad-0500795ef70e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21c43a0-a36a-44f8-9ada-9e441acf4c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 2.741463415; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e2a6cd4-b228-4919-ab0f-06adf5ea8d36}, !- Handle
  Breezeway_BottomFloor,                  !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {6e5810c0-033a-4b2a-aaf5-305f8bfb97ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.680158817328, 0.152392567938, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.156233137945, 0.152392567938, !- X,Y,Z Vertex 2 {m}
  0, 9.156233137945, 0.152392567938,      !- X,Y,Z Vertex 3 {m}
  0, 10.680158817328, 0.152392567938;     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Handle
  Exterior Floor,                         !- Name
  {e1906b7b-ae98-4383-85a5-61781c91e6b9}, !- Surface Rendering Name
  {157680ee-6f2f-487f-a8f0-9eb8892ada79}, !- Layer 1
  {d0c8e02a-7d71-4026-bee4-8299e005964b}, !- Layer 2
  {f3ca8423-767c-4ed6-b071-cdaa89daf5d3}; !- Layer 3

OS:Material,
  {157680ee-6f2f-487f-a8f0-9eb8892ada79}, !- Handle
  floor_consol_layer,                     !- Name
  Rough,                                  !- Roughness
  0.000254,                               !- Thickness {m}
  12.989536,                              !- Conductivity {W/m-K}
  55.074,                                 !- Density {kg/m3}
  916.9311;                               !- Specific Heat {J/kg-K}

OS:Material,
  {d0c8e02a-7d71-4026-bee4-8299e005964b}, !- Handle
  Plywood_3/4in,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  674.54,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f3ca8423-767c-4ed6-b071-cdaa89daf5d3}, !- Handle
  Carpet_n_pad,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0254000514892096,                     !- Thickness {m}
  0.0601314018580031,                     !- Conductivity {W/m-K}
  32.03690584178,                         !- Density {kg/m3}
  836.800006332062,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {172712ff-06f6-4b1c-b605-5bfa5ed640e9}, !- Handle
  Breezeway_MiddleFloor,                  !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {6e5810c0-033a-4b2a-aaf5-305f8bfb97ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.680158817328, 2.74146, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.156233137945, 2.74146, !- X,Y,Z Vertex 2 {m}
  0, 9.156233137945, 2.74146,             !- X,Y,Z Vertex 3 {m}
  0, 10.680158817328, 2.74146;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c60f749-0b38-4de8-940e-ea0beada243d}, !- Handle
  Breezeway_TopFloor,                     !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {6e5810c0-033a-4b2a-aaf5-305f8bfb97ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.680158817328, 5.33, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.156233137945, 5.33,  !- X,Y,Z Vertex 2 {m}
  0, 9.156233137945, 5.33,                !- X,Y,Z Vertex 3 {m}
  0, 10.680158817328, 5.33;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f622cb-8372-47ba-9de7-0c680d09da27}, !- Handle
  BreezewayRoof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {9fd57a9f-77f7-4b6a-aa08-2e062016ccf8}, !- Construction Name
  {6e5810c0-033a-4b2a-aaf5-305f8bfb97ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa1b85c4-f76b-4fdf-b2ed-0b6b6f7dae16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.156233137945, 7.92,  !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.680158817328, 7.92, !- X,Y,Z Vertex 2 {m}
  0, 10.680158817328, 7.92,               !- X,Y,Z Vertex 3 {m}
  0, 9.156233137945, 7.92;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9fd57a9f-77f7-4b6a-aa08-2e062016ccf8}, !- Handle
  Interior Ceiling,                       !- Name
  {165fd284-f02b-4bfa-ac05-005c1c22ace7}, !- Surface Rendering Name
  {a2e64a44-3858-4c0f-a68e-aaf309049244}, !- Layer 1
  {c93ef6e1-2805-475e-9774-5ef7b9c5810a}; !- Layer 2

OS:Material,
  {a2e64a44-3858-4c0f-a68e-aaf309049244}, !- Handle
  ceil_consol_layer,                      !- Name
  Rough,                                  !- Roughness
  0.479080642538408,                      !- Thickness {m}
  0.0617176,                              !- Conductivity {W/m-K}
  41.9286,                                !- Density {kg/m3}
  776.25126;                              !- Specific Heat {J/kg-K}

OS:Surface,
  {fa1b85c4-f76b-4fdf-b2ed-0b6b6f7dae16}, !- Handle
  BreezewayRoof Reversed,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f622cb-8372-47ba-9de7-0c680d09da27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -6.574953862055, 7.92,       !- X,Y,Z Vertex 1 {m}
  41.122974, -5.051028182672, 7.92,       !- X,Y,Z Vertex 2 {m}
  77.659862727945, -5.051028182672, 7.92, !- X,Y,Z Vertex 3 {m}
  77.659862727945, -6.574953862055, 7.92; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcfe7e6b-141a-4889-a2d7-660a7eb22b39}, !- Handle
  Floor_unit1_FrontRow_BottomFloor,       !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Space Name
  GroundSlabPreprocessorAverage,          !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0.15243902439,                    !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 0.15243902439;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c03c1e-cfa8-46ec-a714-f22a51d9818d}, !- Handle
  Floor_unit2_FrontRow_BottomFloor,       !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {6bb6ed5e-2601-4521-9b24-abd797af26d9}, !- Space Name
  GroundSlabPreprocessorAverage,          !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed30c84f-5be9-4e81-921e-50cb315e0b56}, !- Handle
  Floor_unit3_FrontRow_BottomFloor,       !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {5e2bba92-37cf-4753-afcd-35ad7385d019}, !- Space Name
  GroundSlabPreprocessorAverage,          !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c23d44-a0c5-4d1d-adab-4c5a42b10a21}, !- Handle
  Floor_unit1_BackRow_BottomFloor,        !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {bf6cbcbd-aedf-4044-a152-bd1e23253f06}, !- Space Name
  GroundSlabPreprocessorAverage,          !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 0.15243902439;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8647943-f87f-4066-bd48-5d4631321db5}, !- Handle
  Floor_unit2_BackRow_BottomFloor,        !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {b9f19877-d924-47d9-b742-c6c550b1cc0b}, !- Space Name
  GroundSlabPreprocessorAverage,          !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62cc503d-6fc3-478e-8a81-6fe32ee0f3ab}, !- Handle
  Floor_unit3_BackRow_BottomFloor,        !- Name
  Floor,                                  !- Surface Type
  {b63c50a1-3790-45c4-a57a-bb7ea202a410}, !- Construction Name
  {7abe7106-ec73-4bf5-9776-bc409b9e79aa}, !- Space Name
  GroundSlabPreprocessorAverage,          !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 0.15243902439; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca34b1f-478d-496d-a775-992c1a0c9732}, !- Handle
  Roof_back,                              !- Name
  RoofCeiling,                            !- Surface Type
  {5e990619-7993-41b4-aef0-84b944ba39d5}, !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.659862727945, -5.811876908639, 12.046992, !- X,Y,Z Vertex 1 {m}
  77.659862727945, 4.107433182722, 7.92,  !- X,Y,Z Vertex 2 {m}
  41.122974, 4.107433182722, 7.92,        !- X,Y,Z Vertex 3 {m}
  41.122974, -5.811876908639, 12.046992;  !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5e990619-7993-41b4-aef0-84b944ba39d5}, !- Handle
  Exterior Roof,                          !- Name
  {a6461daa-a91f-4661-a5b5-922533527ef4}, !- Surface Rendering Name
  {eecca915-586d-49a1-b6f2-f27ae219ce23}, !- Layer 1
  {830ddd18-1056-4934-af3f-9c5b2f1304bd}; !- Layer 2

OS:Material,
  {eecca915-586d-49a1-b6f2-f27ae219ce23}, !- Handle
  Asphalt_shingle,                        !- Name
  MediumRough,                            !- Roughness
  0.00633985285170672,                    !- Thickness {m}
  0.08186,                                !- Conductivity {W/m-K}
  1121.2917044623,                        !- Density {kg/m3}
  1255.20000949809,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75;                                   !- Solar Absorptance

OS:Material,
  {830ddd18-1056-4934-af3f-9c5b2f1304bd}, !- Handle
  OSB_1/2in,                              !- Name
  MediumSmooth,                           !- Roughness
  0.0127000257446048,                     !- Thickness {m}
  0.1163,                                 !- Conductivity {W/m-K}
  544.627399310259,                       !- Density {kg/m3}
  1213.36000918149,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {5dbf88ce-4d99-4220-a6eb-3b9efa43fec6}, !- Handle
  Roof_front,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5e990619-7993-41b4-aef0-84b944ba39d5}, !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -5.811876908639, 12.046992,  !- X,Y,Z Vertex 1 {m}
  41.122974, -15.731187, 7.92,            !- X,Y,Z Vertex 2 {m}
  77.659862727945, -15.731187, 7.92,      !- X,Y,Z Vertex 3 {m}
  77.659862727945, -5.811876908639, 12.046992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0688d720-2a62-4c7d-acd7-7303cfda1291}, !- Handle
  Roof_right,                             !- Name
  Wall,                                   !- Surface Type
  {1361482e-7ee5-4356-a669-f16356da26b5}, !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  77.659862727945, -5.811876908639, 12.046992, !- X,Y,Z Vertex 1 {m}
  77.659862727945, -15.731187, 7.92,      !- X,Y,Z Vertex 2 {m}
  77.659862727945, 4.107433182722, 7.92;  !- X,Y,Z Vertex 3 {m}

OS:Construction,
  {1361482e-7ee5-4356-a669-f16356da26b5}, !- Handle
  Gable_end,                              !- Name
  {03e5f8c9-32c1-4fa3-809c-89749e7ef99a}, !- Surface Rendering Name
  {63568a47-d10e-42cf-9e12-d4482f268412}, !- Layer 1
  {a8b5b7d2-a999-4359-850f-364df9bd3d76}, !- Layer 2
  {7c802672-f723-497e-80ba-f7934333c135}, !- Layer 3
  {b6ea7bc9-ec29-4ebf-96f0-0ea696df2317}, !- Layer 4
  {c93ef6e1-2805-475e-9774-5ef7b9c5810a}; !- Layer 5

OS:Material,
  {63568a47-d10e-42cf-9e12-d4482f268412}, !- Handle
  cement_stucco,                          !- Name
  MediumSmooth,                           !- Roughness
  0.01905,                                !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1865.58,                                !- Density {kg/m3}
  878.640006648665;                       !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a8b5b7d2-a999-4359-850f-364df9bd3d76}, !- Handle
  Bldg_paper_felt,                        !- Name
  Smooth,                                 !- Roughness
  0.0105666113069662;                     !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {b6ea7bc9-ec29-4ebf-96f0-0ea696df2317}, !- Handle
  Air_4_in_vert,                          !- Name
  0.158499169604493;                      !- Thermal Resistance {m2-K/W}

OS:Surface,
  {858aed33-de17-49af-b671-94ebba047a82}, !- Handle
  Roof_left,                              !- Name
  Wall,                                   !- Surface Type
  {1361482e-7ee5-4356-a669-f16356da26b5}, !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -5.811876908639, 12.046992,  !- X,Y,Z Vertex 1 {m}
  41.122974, 4.107433182722, 7.92,        !- X,Y,Z Vertex 2 {m}
  41.122974, -15.731187, 7.92;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {14ee24ba-d428-456a-8107-a6c020f929e0}, !- Handle
  ceiling_unit3_FrontRow_BottomFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {5e2bba92-37cf-4753-afcd-35ad7385d019}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf85963a-6842-4290-bf0e-7b360895101f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 2.743902439024;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21c43a0-a36a-44f8-9ada-9e441acf4c3c}, !- Handle
  ceiling_unit3_BackRow_BottomFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {7abe7106-ec73-4bf5-9776-bc409b9e79aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7e47dcc-91a2-437d-b92b-80317da4387b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7b5ddd-eeb1-4a00-8638-e2de88ba06c5}, !- Handle
  ceiling_unit3_BackRow_MiddleFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {9ea219c0-5336-47e0-a2ad-0500795ef70e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7df0f93-30c4-4722-aa0a-3b9f3a147b51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d21d9c-cf19-4ba1-90d3-fae81c299cf7}, !- Handle
  Wall_sdl_1.unit2_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {b9f19877-d924-47d9-b742-c6c550b1cc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7178df3d-9db9-46c6-bb2e-f328a21553a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c663d72-c2e3-496f-aa37-d1be0adcc87c}, !- Handle
  ceiling_unit2_BackRow_BottomFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {b9f19877-d924-47d9-b742-c6c550b1cc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b2d7433-31e2-4828-b1cf-0df848003c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da904426-dc74-45fa-934b-84b7329c45ef}, !- Handle
  Window_ldf_unit3_FrontRow_TopFloor,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {46a3267f-1b6d-4c70-b894-238795a2adee}, !- Construction Name
  {7858003f-a4ab-4b92-9ff4-dc243eee5795}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.815174889262, 0, 7.46704634634146,   !- X,Y,Z Vertex 1 {m}
  25.815174889262, 0, 6.24753414634146,   !- X,Y,Z Vertex 2 {m}
  30.315174889262, 0, 6.24753414634146,   !- X,Y,Z Vertex 3 {m}
  30.315174889262, 0, 7.46704634634146;   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {46a3267f-1b6d-4c70-b894-238795a2adee}, !- Handle
  Exterior Window,                        !- Name
  {deaf975f-5a56-4fec-93f8-deb678b0b21c}, !- Surface Rendering Name
  {e95b07db-cfcd-4c70-bde7-178e725d69fc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e95b07db-cfcd-4c70-bde7-178e725d69fc}, !- Handle
  Glass,                                  !- Name
  1.590008,                               !- U-Factor {W/m2-K}
  0.3344,                                 !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

OS:Surface,
  {7858003f-a4ab-4b92-9ff4-dc243eee5795}, !- Handle
  Wall_ldf_1.unit3_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {ac372c31-d6f6-47f5-8833-e1650364441e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 7.924336585,         !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 2 {m}
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 3 {m}
  36.536888727945, 0, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb843d00-7864-4e30-8e54-c66bd8485e29}, !- Handle
  Wall_sdr_1.unit2_BackRow_BottomFloor,   !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {b9f19877-d924-47d9-b742-c6c550b1cc0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94795c69-ce27-4d9b-8309-de6a5578315d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f17380b-3166-45d8-b240-f6d0dd798c76}, !- Handle
  ceiling_unit1_BackRow_BottomFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {bf6cbcbd-aedf-4044-a152-bd1e23253f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1bd5dc6-b7c7-4c71-9b0e-b6169a49170a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 2.743902439024,     !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c170f5a8-2401-4aac-a1b1-1051b7d66a7e}, !- Handle
  Wall_sdl_1.unit2_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {4c2cac9e-6bee-496e-a6de-25084f227cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec2b4e9-0ddb-4874-93a3-1bb92ac15534}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f6b89c-412f-47b6-b99e-51ef47effca2}, !- Handle
  ceiling_unit2_BackRow_MiddleFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {4c2cac9e-6bee-496e-a6de-25084f227cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a4e1d17-cf63-459b-8676-8c55724afdf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e213a43-60a3-472b-a2f5-4300ac37d771}, !- Handle
  Wall_sdr_1.unit2_BackRow_MiddleFloor,   !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {4c2cac9e-6bee-496e-a6de-25084f227cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fecb4b88-1136-467a-a00a-830af82d4231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 2.741463415, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ebc4956-62bc-4d34-96a0-b5cb3274c60e}, !- Handle
  ceiling_unit1_BackRow_MiddleFloor,      !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {7dd7d557-ac74-4b9f-afbf-f707d041b16b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 5.3329,             !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912c5fba-4fcc-461f-8b79-b3e6c40d1521}, !- Handle
  Wall_sdr_1.unit2_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {6bb6ed5e-2601-4521-9b24-abd797af26d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b0ff78-f897-4c6f-ad73-3e3eabd41ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 2.743902439024,      !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 0.15243902439,       !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab04e02-5945-466d-b473-2612347797b4}, !- Handle
  ceiling_unit2_FrontRow_BottomFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {6bb6ed5e-2601-4521-9b24-abd797af26d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db8099e-c13e-4e8c-880c-5727a8397be3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 2.743902439024,      !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab556601-e8a7-43d2-b323-4838cad90836}, !- Handle
  ceiling_unit1_FrontRow_BottomFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7d4d58d-2075-4bf0-aa69-942f7c65a788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 2.743902439024,       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743902439024;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9154835-905f-434b-9007-71b3a8e7bca3}, !- Handle
  ceiling_unit1_FrontRow_MiddleFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {1355faae-a697-40f9-85b3-fd245379a6bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59ff9a8-3aa1-4be8-8e41-d2b8b189605d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 5.3329,               !- X,Y,Z Vertex 3 {m}
  0, 0, 5.3329;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9041892-7df8-4dea-883b-9af2cd53d184}, !- Handle
  Wall_sdl_1.unit2_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {6e22c29f-9e14-4c87-be64-48a5be2c76ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f1d1551-9e73-407a-8d1e-b196715e8939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 2.741463415,        !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8baff0d3-4983-4670-a623-8de1310d4031}, !- Handle
  ceiling_unit2_FrontRow_MiddleFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {6e22c29f-9e14-4c87-be64-48a5be2c76ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b89f089a-6b03-4392-b2a0-403b89c496c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90edb3d1-cc80-4706-a5c9-7476b1a24fba}, !- Handle
  Wall_sdr_1.unit2_FrontRow_MiddleFloor,  !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {6e22c29f-9e14-4c87-be64-48a5be2c76ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be77e5dc-86ed-4787-8d56-f0074fab7bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 2.741463415,         !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 2.741463415, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 5.3329;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d710f1d-5ea1-41c8-b1db-fe327ae34292}, !- Handle
  Wall_sdr_1.unit1_FRONTROW_BOTTOMFLOOR,  !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {489f3551-4a8c-4c22-a1ed-e232221f075f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 2.743902439024,     !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 2.743902439024; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {489f3551-4a8c-4c22-a1ed-e232221f075f}, !- Handle
  Wall_sdl_1.unit2_FrontRow_BottomFloor,  !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {6bb6ed5e-2601-4521-9b24-abd797af26d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d710f1d-5ea1-41c8-b1db-fe327ae34292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 2.743902439024, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 0.15243902439, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 0.15243902439,      !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 2.743902439024;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a4816c-db30-429a-878e-aa69fe9cd16a}, !- Handle
  ceiling_unit3_FrontRow_MiddleFloor,     !- Name
  RoofCeiling,                            !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8307cf8-e97d-4c0a-bf25-2b846d618f3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 5.3329;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc31a83a-9a40-4b32-aca8-222a8285daa5}, !- Handle
  Wall_sdr_1.unit3_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {f14565e5-ec43-4ada-9233-da520126ba59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1866d08-0ad9-4226-9c58-9c8f53169ad3}, !- Handle
  Wall_ldb_1.unit3_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {f14565e5-ec43-4ada-9233-da520126ba59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a569bd-7205-47e3-9dc1-68ac9403b120}, !- Handle
  Wall_sdl_1.unit3_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {f14565e5-ec43-4ada-9233-da520126ba59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a2631c6-35f5-4969-a4d8-ab33123d6f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7df0f93-30c4-4722-aa0a-3b9f3a147b51}, !- Handle
  FLOOR_UNIT3_BACKROW_TOPFLOOR,           !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {f14565e5-ec43-4ada-9233-da520126ba59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7b5ddd-eeb1-4a00-8638-e2de88ba06c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1ae7f2-0aee-429b-8932-da38a58120cd}, !- Handle
  ceiling_unit3_BackRow_TopFloor,         !- Name
  RoofCeiling,                            !- Surface Type
  {9fd57a9f-77f7-4b6a-aa08-2e062016ccf8}, !- Construction Name
  {f14565e5-ec43-4ada-9233-da520126ba59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb86b880-70a9-45c6-a51f-e7432479994c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb86b880-70a9-45c6-a51f-e7432479994c}, !- Handle
  ceiling_unit3_BackRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1ae7f2-0aee-429b-8932-da38a58120cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.48089981863, -5.049681786688, 7.924336585, !- X,Y,Z Vertex 1 {m}
  65.48089981863, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  77.659862727945, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  77.659862727945, -5.049681786688, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ab6da0-20bf-4563-9da9-faab8a4a0270}, !- Handle
  Wall_ldf_1.unit3_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {f14565e5-ec43-4ada-9233-da520126ba59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  36.536888727945, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba26fb51-7013-443a-8a15-b2208275f56a}, !- Handle
  Wall_sdr_1.unit3_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {ac372c31-d6f6-47f5-8833-e1650364441e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  36.536888727945, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc1ca34-f4ba-46a3-a879-e1e6c3236889}, !- Handle
  Wall_sdl_1.unit3_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {ac372c31-d6f6-47f5-8833-e1650364441e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc0b26c-e47d-4162-84e1-cb61db35cab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 7.924336585;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8307cf8-e97d-4c0a-bf25-2b846d618f3d}, !- Handle
  Floor_unit3_FrontRow_TopFloor,          !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {ac372c31-d6f6-47f5-8833-e1650364441e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1a4816c-db30-429a-878e-aa69fe9cd16a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 5.3329;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6263a7e1-4a85-407f-b488-70d7961701ad}, !- Handle
  Wall_ldb_1.unit3_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {ac372c31-d6f6-47f5-8833-e1650364441e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0741972e-b4ca-418d-b7c1-cf8a9fc63e2f}, !- Handle
  ceiling_unit3_FrontRow_TopFloor,        !- Name
  RoofCeiling,                            !- Surface Type
  {9fd57a9f-77f7-4b6a-aa08-2e062016ccf8}, !- Construction Name
  {ac372c31-d6f6-47f5-8833-e1650364441e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e02fa0f0-9f6b-4c61-9551-a94db3866abe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.536888727945, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  36.536888727945, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 7.924336585;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e02fa0f0-9f6b-4c61-9551-a94db3866abe}, !- Handle
  ceiling_unit3_FrontRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0741972e-b4ca-418d-b7c1-cf8a9fc63e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.48089981863, -15.731187, 7.924336585, !- X,Y,Z Vertex 1 {m}
  65.48089981863, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 2 {m}
  77.659862727945, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 3 {m}
  77.659862727945, -15.731187, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560a98c3-6433-429e-81ae-fc6d777795d0}, !- Handle
  Wall_ldf_1.unit1_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {58273439-1b10-4d59-b308-681cd7cd43ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.924336585,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 5.3329,                           !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b89f089a-6b03-4392-b2a0-403b89c496c5}, !- Handle
  Floor_unit2_FrontRow_TopFloor,          !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {c3fb29b9-96c0-44c3-b0a9-f400cb272d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8baff0d3-4983-4670-a623-8de1310d4031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb25b3c-7c19-42c6-b7f7-b01bd4f2ae7e}, !- Handle
  Wall_sdr_1.unit1_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {58273439-1b10-4d59-b308-681cd7cd43ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebca22f1-80ed-4496-8226-698fed6f62c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ec6f981a-ad1b-47e6-bfc7-0ef2d73a80f2}, !- Handle
  television2_FrontRow_TopFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7f71148a-4e9c-4e22-b5e3-376b75f3768f}, !- Handle
  television2_FrontRow_TopFloor,          !- Name
  {ec6f981a-ad1b-47e6-bfc7-0ef2d73a80f2}, !- Electric Equipment Definition Name
  {c3fb29b9-96c0-44c3-b0a9-f400cb272d60}, !- Space or SpaceType Name
  {0fb84bd2-b80a-40c5-8dbb-91fbeaf8a052}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:Surface,
  {db703f74-7c5e-43ce-9708-4edfc207bde9}, !- Handle
  Wall_sdl_1.unit1_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {58273439-1b10-4d59-b308-681cd7cd43ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.15711496941, 7.924336585,          !- X,Y,Z Vertex 1 {m}
  0, 9.15711496941, 5.3329,               !- X,Y,Z Vertex 2 {m}
  0, 0, 5.3329,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.924336585;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59ff9a8-3aa1-4be8-8e41-d2b8b189605d}, !- Handle
  Floor_unit1_FrontRow_TopFloor,          !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {58273439-1b10-4d59-b308-681cd7cd43ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9154835-905f-434b-9007-71b3a8e7bca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  0, 0, 5.3329,                           !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 5.3329;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49ecffa-a4e8-411e-b373-bf020c7335ac}, !- Handle
  ceiling_unit1_FrontRow_TopFloor,        !- Name
  RoofCeiling,                            !- Surface Type
  {9fd57a9f-77f7-4b6a-aa08-2e062016ccf8}, !- Construction Name
  {58273439-1b10-4d59-b308-681cd7cd43ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51b1f02-1b6e-4f53-9e50-64c8ffecda4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 7.924336585,          !- X,Y,Z Vertex 3 {m}
  0, 0, 7.924336585;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51b1f02-1b6e-4f53-9e50-64c8ffecda4f}, !- Handle
  ceiling_unit1_FrontRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49ecffa-a4e8-411e-b373-bf020c7335ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -15.731187, 7.924336585,     !- X,Y,Z Vertex 1 {m}
  41.122974, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 2 {m}
  53.301936909315, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 3 {m}
  53.301936909315, -15.731187, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b7d29ab-4ea7-40d3-868d-efd5869d11d3}, !- Handle
  Wall_ldb_1.unit1_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {58273439-1b10-4d59-b308-681cd7cd43ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 9.15711496941, 5.3329,               !- X,Y,Z Vertex 3 {m}
  0, 9.15711496941, 7.924336585;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0487be1a-51d9-40ee-91f6-02a1855f9a94}, !- Handle
  Wall_sdl_1.unit2_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {0abdc3cb-63fb-4cba-b524-f9075b83ee79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7565bcf-187f-43e4-bd5b-119361b1cab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a4e1d17-cf63-459b-8676-8c55724afdf9}, !- Handle
  FLOOR_UNIT2_BACKROW_TOPFLOOR,           !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {0abdc3cb-63fb-4cba-b524-f9075b83ee79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f6b89c-412f-47b6-b99e-51ef47effca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 5.3329; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa676a5-0a56-4b4e-a15b-e87f631dfbfd}, !- Handle
  ceiling_unit2_BackRow_TopFloor,         !- Name
  RoofCeiling,                            !- Surface Type
  {9fd57a9f-77f7-4b6a-aa08-2e062016ccf8}, !- Construction Name
  {0abdc3cb-63fb-4cba-b524-f9075b83ee79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dd5c49e-1178-49f4-b8b6-d4c8f1d4f94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd5c49e-1178-49f4-b8b6-d4c8f1d4f94a}, !- Handle
  ceiling_unit2_BackRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa676a5-0a56-4b4e-a15b-e87f631dfbfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.301936909315, -5.049681786688, 7.924336585, !- X,Y,Z Vertex 1 {m}
  53.301936909315, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  65.48089981863, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  65.48089981863, -5.049681786688, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a2631c6-35f5-4969-a4d8-ab33123d6f28}, !- Handle
  Wall_sdr_1.unit2_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {0abdc3cb-63fb-4cba-b524-f9075b83ee79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a569bd-7205-47e3-9dc1-68ac9403b120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0167bd-8445-43fc-886e-5a4ea7217eae}, !- Handle
  Wall_ldf_1.unit2_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {0abdc3cb-63fb-4cba-b524-f9075b83ee79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  24.35792581863, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  24.35792581863, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1bd5dc6-b7c7-4c71-9b0e-b6169a49170a}, !- Handle
  FLOOR_UNIT1_BACKROW_TOPFLOOR,           !- Name
  Floor,                                  !- Surface Type
  {62674db6-f218-4a4d-b0e3-4ecee23b6426}, !- Construction Name
  {a241a624-5831-4e0a-adf5-37e195f8ceea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f17380b-3166-45d8-b240-f6d0dd798c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 5.3329,             !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 5.3329;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2d8fee-c123-434d-94f3-a48899e328dc}, !- Handle
  Wall_ldf_1.unit2_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {c3fb29b9-96c0-44c3-b0a9-f400cb272d60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 0, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 2 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 3 {m}
  24.35792581863, 0, 7.924336585;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc0b26c-e47d-4162-84e1-cb61db35cab5}, !- Handle
  Wall_sdr_1.unit2_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {c3fb29b9-96c0-44c3-b0a9-f400cb272d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfc1ca34-f4ba-46a3-a879-e1e6c3236889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 7.924336585,         !- X,Y,Z Vertex 1 {m}
  24.35792581863, 0, 5.3329,              !- X,Y,Z Vertex 2 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 3 {m}
  24.35792581863, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d607db-7900-48dd-be3a-0c143af30807}, !- Handle
  ceiling_unit2_FrontRow_TopFloor,        !- Name
  RoofCeiling,                            !- Surface Type
  {9fd57a9f-77f7-4b6a-aa08-2e062016ccf8}, !- Construction Name
  {c3fb29b9-96c0-44c3-b0a9-f400cb272d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de1c174-bf77-4466-a0bc-9fe24a88990d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 0, 7.924336585,         !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de1c174-bf77-4466-a0bc-9fe24a88990d}, !- Handle
  ceiling_unit2_FrontRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7d607db-7900-48dd-be3a-0c143af30807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.301936909315, -15.731187, 7.924336585, !- X,Y,Z Vertex 1 {m}
  53.301936909315, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 2 {m}
  65.48089981863, -6.57407203059, 7.924336585, !- X,Y,Z Vertex 3 {m}
  65.48089981863, -15.731187, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebca22f1-80ed-4496-8226-698fed6f62c2}, !- Handle
  Wall_sdl_1.unit2_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {c3fb29b9-96c0-44c3-b0a9-f400cb272d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb25b3c-7c19-42c6-b7f7-b01bd4f2ae7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 0, 5.3329,             !- X,Y,Z Vertex 3 {m}
  12.178962909315, 0, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9c59cc-3ad1-4147-884c-3ab33a44ed41}, !- Handle
  Wall_ldb_1.unit2_FrontRow_TopFloor,     !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {c3fb29b9-96c0-44c3-b0a9-f400cb272d60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 9.15711496941, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 9.15711496941, 5.3329,  !- X,Y,Z Vertex 2 {m}
  12.178962909315, 9.15711496941, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 9.15711496941, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7565bcf-187f-43e4-bd5b-119361b1cab7}, !- Handle
  Wall_sdr_1.unit1_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {3b7f2b5b-9667-44a2-a641-84e6042471ed}, !- Construction Name
  {a241a624-5831-4e0a-adf5-37e195f8ceea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0487be1a-51d9-40ee-91f6-02a1855f9a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01fef27-f3b2-4323-b853-f850a36dd41f}, !- Handle
  Wall_ldb_1.unit1_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {a241a624-5831-4e0a-adf5-37e195f8ceea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 5.3329,             !- X,Y,Z Vertex 3 {m}
  0, 19.838620182722, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed1b5255-4009-449e-8e6a-41a851e1fe86}, !- Handle
  Wall_sdl_1.unit1_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {a241a624-5831-4e0a-adf5-37e195f8ceea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.838620182722, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  0, 19.838620182722, 5.3329,             !- X,Y,Z Vertex 2 {m}
  0, 10.681505213312, 5.3329,             !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {20db74a9-9db0-4d9f-8838-c1988131f269}, !- Handle
  ClothesWasher_flow_sch,                 !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  {51d07d04-0a25-4484-907b-8b4999155efc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51d07d04-0a25-4484-907b-8b4999155efc}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c159ade1-14fd-4783-b650-9c7c483e3435}, !- Handle
  ClothesWasherWeekend_flow_sch,          !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0557271458478716,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0445697836706211,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02225505931612,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02225505931612,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0445697836706211,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0668845080251222,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.133769016050244,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28991242149337,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.434898464759246,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.513,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.501842637822749,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.446055826936497,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.401426378227495,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.356856594556874,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.312227145847872,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.28991242149337,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.301069783670621,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.28991242149337,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.28991242149337,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.28991242149337,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.28991242149337,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.27875505931612,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.189555826936497,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.100356594556874;                      !- Value Until Time 24

OS:Schedule:Rule,
  {d0d80240-545b-46d0-85c6-41e20bf0d751}, !- Handle
  ClothesWasherWeek_flow_sch,             !- Name
  {20db74a9-9db0-4d9f-8838-c1988131f269}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6de4bab3-848a-4c6f-b826-407874f593a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6de4bab3-848a-4c6f-b826-407874f593a7}, !- Handle
  ClothesWasherWeekend_flow_sch 1,        !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0557271458478716,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0445697836706211,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02225505931612,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02225505931612,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0445697836706211,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0668845080251222,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.133769016050244,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28991242149337,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.434898464759246,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.513,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.501842637822749,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.446055826936497,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.401426378227495,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.356856594556874,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.312227145847872,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.28991242149337,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.301069783670621,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.28991242149337,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.28991242149337,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.28991242149337,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.28991242149337,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.27875505931612,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.189555826936497,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.100356594556874;                      !- Value Until Time 24

OS:Schedule:Day,
  {33f26fd6-3143-464c-88b0-3c80b7d4430c}, !- Handle
  ClothesWasherWeekday_flow_sch,          !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0455508844321733,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0364309536090296,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0181910919627417,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0181910919627417,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0364309536090296,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0546708152553169,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.109341630510635,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.236971892351103,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.355482223368427,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.419321739130435,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.410201808307291,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364602154191571,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.328122430898996,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.291691477289966,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25521175399739,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.236971892351103,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.246091823174246,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.236971892351103,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.236971892351103,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.236971892351103,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.236971892351103,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.227851961527959,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.154941284626354,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0820306077247485;                     !- Value Until Time 24

OS:Schedule:Rule,
  {6772b8a1-14c2-4846-b960-7759d6288b6a}, !- Handle
  ClothesWasherWeek_flow_sch 1,           !- Name
  {20db74a9-9db0-4d9f-8838-c1988131f269}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7166aff4-3358-4809-a265-33602ae010ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7166aff4-3358-4809-a265-33602ae010ff}, !- Handle
  ClothesWasherWeekday_flow_sch 1,        !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0455508844321733,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0364309536090296,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0181910919627417,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0181910919627417,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0364309536090296,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0546708152553169,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.109341630510635,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.236971892351103,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.355482223368427,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.419321739130435,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.410201808307291,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364602154191571,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.328122430898996,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.291691477289966,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25521175399739,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.236971892351103,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.246091823174246,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.236971892351103,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.236971892351103,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.236971892351103,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.236971892351103,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.227851961527959,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.154941284626354,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0820306077247485;                     !- Value Until Time 24

OS:Surface,
  {5e51d867-bfe5-4ba3-a3b3-aee9d6a8479b}, !- Handle
  ceiling_unit1_BackRow_TopFloor,         !- Name
  RoofCeiling,                            !- Surface Type
  {9fd57a9f-77f7-4b6a-aa08-2e062016ccf8}, !- Construction Name
  {a241a624-5831-4e0a-adf5-37e195f8ceea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b46900-d458-4e59-bf26-680c5093436e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.178962909315, 10.681505213312, 7.924336585, !- X,Y,Z Vertex 1 {m}
  12.178962909315, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  0, 19.838620182722, 7.924336585,        !- X,Y,Z Vertex 3 {m}
  0, 10.681505213312, 7.924336585;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b46900-d458-4e59-bf26-680c5093436e}, !- Handle
  ceiling_unit1_BackRow_TopFloor Reversed, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a502f35-1596-4ed7-b15e-f68ed998da31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e51d867-bfe5-4ba3-a3b3-aee9d6a8479b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.122974, -5.049681786688, 7.924336585, !- X,Y,Z Vertex 1 {m}
  41.122974, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 2 {m}
  53.301936909315, 4.107433182722, 7.924336585, !- X,Y,Z Vertex 3 {m}
  53.301936909315, -5.049681786688, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96cf96b2-e9d0-4d3b-bce0-5e9ed09f3446}, !- Handle
  Wall_ldf_1.unit1_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {a241a624-5831-4e0a-adf5-37e195f8ceea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.681505213312, 7.924336585,        !- X,Y,Z Vertex 1 {m}
  0, 10.681505213312, 5.3329,             !- X,Y,Z Vertex 2 {m}
  12.178962909315, 10.681505213312, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 10.681505213312, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a63661-be66-4d87-a1be-1ac63d724220}, !- Handle
  Wall_ldb_1.unit2_BackRow_TopFloor,      !- Name
  Wall,                                   !- Surface Type
  {415cbabe-da48-4994-a944-8272913aa7f8}, !- Construction Name
  {0abdc3cb-63fb-4cba-b524-f9075b83ee79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.35792581863, 19.838620182722, 7.924336585, !- X,Y,Z Vertex 1 {m}
  24.35792581863, 19.838620182722, 5.3329, !- X,Y,Z Vertex 2 {m}
  12.178962909315, 19.838620182722, 5.3329, !- X,Y,Z Vertex 3 {m}
  12.178962909315, 19.838620182722, 7.924336585; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {180b74de-e570-4815-9d23-71f783ebc458}, !- Handle
  television1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7a8e65a3-e1d7-43a0-802a-3c3bbd52e4d1}, !- Handle
  television1_FrontRow_BottomFloor,       !- Name
  {180b74de-e570-4815-9d23-71f783ebc458}, !- Electric Equipment Definition Name
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Space or SpaceType Name
  {0fb84bd2-b80a-40c5-8dbb-91fbeaf8a052}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:Lights:Definition,
  {274db033-6986-454f-a4d5-c2d9bd65ce84}, !- Handle
  Living Plug-in Lighting1_BackRow_MiddleFloor Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  64.1302931596091,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e9245e6c-9f81-4fcd-8d11-55fb26bb4620}, !- Handle
  Living Plug-in Lighting1_BackRow_MiddleFloor, !- Name
  {274db033-6986-454f-a4d5-c2d9bd65ce84}, !- Lights Definition Name
  {7dd7d557-ac74-4b9f-afbf-f707d041b16b}, !- Space or SpaceType Name
  {88d7dba3-163b-48bb-997a-dc1390a86423}, !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0368d864-0c45-4326-a0b2-21db34ea6c8c}, !- Handle
  electric_range1_FrontRow_BottomFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  206.726825266612,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a0472904-a40c-4c16-a0b4-1bddb57a1242}, !- Handle
  electric_range1_FrontRow_BottomFloor,   !- Name
  {0368d864-0c45-4326-a0b2-21db34ea6c8c}, !- Electric Equipment Definition Name
  {fed31ff3-d706-43a8-846b-99b1ccf44592}, !- Space or SpaceType Name
  {d565664c-8f95-4658-9a5c-2494f63fd127}, !- Schedule Name
  ,                                       !- Multiplier
  electric_range;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d565664c-8f95-4658-9a5c-2494f63fd127}, !- Handle
  CookingRange,                           !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  {16fd3640-5256-413b-b17c-9506c1ae5701}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16fd3640-5256-413b-b17c-9506c1ae5701}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5eafe973-e1ce-4e9e-ab90-2d7f4221840a}, !- Handle
  CookingRangeDay,                        !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04715848452508,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04715848452508,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0235458911419424,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0235458911419424,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04715848452508,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0707043756670224,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.165088046958378,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.283017609391676,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.306563500533618,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.320771077908218,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283017609391676,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.330176093916756,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.377334578441836,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.306563500533618,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.292422625400213,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.377334578441836,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.613193703308431,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.778348452508004,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.400947171824973,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.235859124866596,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.165088046958378,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.103721985058698,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0707043756670224;                     !- Value Until Time 24

OS:Schedule:Rule,
  {a6608c28-e5c7-404a-9cbe-9562598c577d}, !- Handle
  CookingRangeWeek,                       !- Name
  {d565664c-8f95-4658-9a5c-2494f63fd127}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f58fdc98-ff36-44ca-b9f5-0f071a1f67a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f58fdc98-ff36-44ca-b9f5-0f071a1f67a2}, !- Handle
  CookingRangeDay 1,                      !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04715848452508,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04715848452508,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0235458911419424,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0235458911419424,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04715848452508,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0707043756670224,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.165088046958378,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.283017609391676,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.306563500533618,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.320771077908218,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.283017609391676,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.330176093916756,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.377334578441836,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.306563500533618,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.292422625400213,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.377334578441836,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.613193703308431,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.778348452508004,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.400947171824973,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.235859124866596,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.165088046958378,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.103721985058698,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0707043756670224;                     !- Value Until Time 24

OS:ElectricEquipment:Definition,
  {f97fb577-351c-4ea1-862a-45f0ae422bac}, !- Handle
  refrigerator3_FrontRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.3881856540084,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1e0c2bd4-f0ac-4f33-b13f-a4b4173c0cdb}, !- Handle
  refrigerator3_FrontRow_MiddleFloor,     !- Name
  {f97fb577-351c-4ea1-862a-45f0ae422bac}, !- Electric Equipment Definition Name
  {1c132c2f-2294-49be-af69-8bb4451ff828}, !- Space or SpaceType Name
  {1fe1d00b-0620-4ced-a3f7-7308ccd20a9b}, !- Schedule Name
  ,                                       !- Multiplier
  refrigerator;                           !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1fe1d00b-0620-4ced-a3f7-7308ccd20a9b}, !- Handle
  Refrigerator,                           !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  {d3409582-fd18-4371-a7fe-2a0b5538a394}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3409582-fd18-4371-a7fe-2a0b5538a394}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de320621-a28c-4f00-a5ea-463eb67693e3}, !- Handle
  RefrigeratorDay,                        !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.782696177062374,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.765593561368209,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.742857142857143,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.731388329979879,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.731388329979879,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.759959758551308,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.817102615694165,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.828571428571429,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.839839034205231,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.839839034205231,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.828571428571429,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.839839034205231,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.885714285714286,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.971428571428572,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.971428571428572,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.942857142857143,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.925553319919517,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.885714285714286,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.828571428571429;                      !- Value Until Time 24

OS:Schedule:Rule,
  {11f03641-0419-4774-9503-f924b9434374}, !- Handle
  RefrigeratorWeek,                       !- Name
  {1fe1d00b-0620-4ced-a3f7-7308ccd20a9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b36867ed-893a-42cb-be85-9c874e032bb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b36867ed-893a-42cb-be85-9c874e032bb4}, !- Handle
  RefrigeratorDay 1,                      !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.782696177062374,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.765593561368209,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.742857142857143,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.731388329979879,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.731388329979879,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.759959758551308,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.817102615694165,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.828571428571429,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.839839034205231,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.839839034205231,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.828571428571429,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.839839034205231,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.885714285714286,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.971428571428572,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.971428571428572,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.942857142857143,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.925553319919517,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.885714285714286,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.828571428571429;                      !- Value Until Time 24

OS:Curve:Quadratic,
  {6c93c354-28b4-42b1-866e-b1d567a95874}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ElectricEquipment:Definition,
  {f135faa8-5e71-4708-9284-4153c5df366d}, !- Handle
  television3_BackRow_MiddleFloor Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4792feee-613b-4399-b5a2-5e8ba56bdb13}, !- Handle
  television3_BackRow_MiddleFloor,        !- Name
  {f135faa8-5e71-4708-9284-4153c5df366d}, !- Electric Equipment Definition Name
  {9ea219c0-5336-47e0-a2ad-0500795ef70e}, !- Space or SpaceType Name
  {0fb84bd2-b80a-40c5-8dbb-91fbeaf8a052}, !- Schedule Name
  ,                                       !- Multiplier
  television;                             !- End-Use Subcategory

OS:SubSurface,
  {8b287d03-8ae9-4105-9a9d-b3e19ce2993c}, !- Handle
  Window_sdl_unit3_BackRow_MiddleFloor,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {46a3267f-1b6d-4c70-b894-238795a2adee}, !- Construction Name
  {6c27651e-c9c3-4f8d-94df-b991933cd95b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.838620182722, 4.87560976134146,   !- X,Y,Z Vertex 1 {m}
  0, 18.838620182722, 3.65609756134146,   !- X,Y,Z Vertex 2 {m}
  0, 12.088620182722, 3.65609756134146,   !- X,Y,Z Vertex 3 {m}
  0, 12.088620182722, 4.87560976134146;   !- X,Y,Z Vertex 4 {m}

OS:Building,
  {0ed03c6c-2870-4b2a-9a26-fd4d5a4ba616}, !- Handle
  US+MF+CZ4C+hp+slab+IECC_2024,           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Timestep,
  {edfd1832-a3c2-436f-8c3a-781b25c884a9}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {eeabfe5c-e799-457c-859d-02f25b9646c4}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Htg 99.6% Condns DB, !- Name
  -4.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -4.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {260921f0-9ce4-4e52-ac32-44daec993356}, !- Handle
  Seattle Seattle Tacoma Intl A Ann Clg .4% Condns DB=>MWB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.561;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:RunPeriod,
  {761ebd9e-8f34-4ef1-af75-41a3323a615d}, !- Handle
  annual,                                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {8dfa16d7-0220-4e6e-932c-b4d91ae515dd}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ScheduleTypeLimits,
  {2760ac43-61ef-49ca-882e-7cf7aaf3ba3d}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {03d72be4-b903-48fc-ba33-1095da7e411e}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {01016789-5f40-4a4f-9175-800d17145b5e}, !- Handle
  control_type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Compact,
  {e20d7a69-4c37-4b22-8c66-7cb3aee6685e}, !- Handle
  BA_shower_sch,                          !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.00083182,                             !- Field 4
  Until: 2:00,                            !- Field 5
  0.0003781,                              !- Field 6
  Until: 3:00,                            !- Field 7
  0.00022686,                             !- Field 8
  Until: 4:00,                            !- Field 9
  0.0003781,                              !- Field 10
  Until: 5:00,                            !- Field 11
  0.00105868,                             !- Field 12
  Until: 6:00,                            !- Field 13
  0.00393224,                             !- Field 14
  Until: 7:00,                            !- Field 15
  0.00892316,                             !- Field 16
  Until: 8:00,                            !- Field 17
  0.00884754,                             !- Field 18
  Until: 9:00,                            !- Field 19
  0.0071839,                              !- Field 20
  Until: 10:00,                           !- Field 21
  0.00559588,                             !- Field 22
  Until: 11:00,                           !- Field 23
  0.0045372,                              !- Field 24
  Until: 12:00,                           !- Field 25
  0.00355414,                             !- Field 26
  Until: 13:00,                           !- Field 27
  0.00257108,                             !- Field 28
  Until: 14:00,                           !- Field 29
  0.00219298,                             !- Field 30
  Until: 15:00,                           !- Field 31
  0.00196612,                             !- Field 32
  Until: 16:00,                           !- Field 33
  0.0018905,                              !- Field 34
  Until: 17:00,                           !- Field 35
  0.0022686,                              !- Field 36
  Until: 18:00,                           !- Field 37
  0.00294918,                             !- Field 38
  Until: 19:00,                           !- Field 39
  0.00317604,                             !- Field 40
  Until: 20:00,                           !- Field 41
  0.00317604,                             !- Field 42
  Until: 21:00,                           !- Field 43
  0.00317604,                             !- Field 44
  Until: 22:00,                           !- Field 45
  0.00310042,                             !- Field 46
  Until: 23:00,                           !- Field 47
  0.00219298,                             !- Field 48
  Until: 24:00,                           !- Field 49
  0.00158802;                             !- Field 50

OS:ScheduleTypeLimits,
  {3d245837-885f-494f-a4c3-8a187bf1da70}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Compact,
  {7a6f286b-fe8a-4f04-b2c2-fc2f90e2f5d9}, !- Handle
  BA_bath_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  7.77272727272727e-05,                   !- Field 4
  Until: 2:00,                            !- Field 5
  3.88636363636364e-05,                   !- Field 6
  Until: 3:00,                            !- Field 7
  3.88636363636364e-05,                   !- Field 8
  Until: 4:00,                            !- Field 9
  3.88636363636364e-05,                   !- Field 10
  Until: 5:00,                            !- Field 11
  7.77272727272727e-05,                   !- Field 12
  Until: 6:00,                            !- Field 13
  0.000184602272727273,                   !- Field 14
  Until: 7:00,                            !- Field 15
  0.000446931818181818,                   !- Field 16
  Until: 8:00,                            !- Field 17
  0.000563522727272727,                   !- Field 18
  Until: 9:00,                            !- Field 19
  0.00064125,                             !- Field 20
  Until: 10:00,                           !- Field 21
  0.000563522727272727,                   !- Field 22
  Until: 11:00,                           !- Field 23
  0.000446931818181818,                   !- Field 24
  Until: 12:00,                           !- Field 25
  0.000340056818181818,                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.000301193181818182,                   !- Field 28
  Until: 14:00,                           !- Field 29
  0.000223465909090909,                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.000223465909090909,                   !- Field 32
  Until: 16:00,                           !- Field 33
  0.000223465909090909,                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.000378920454545454,                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.000446931818181818,                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.000748125,                            !- Field 40
  Until: 20:00,                           !- Field 41
  0.000971590909090909,                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.000971590909090909,                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.000748125,                            !- Field 46
  Until: 23:00,                           !- Field 47
  0.00064125,                             !- Field 48
  Until: 24:00,                           !- Field 49
  0.000378920454545454;                   !- Field 50

OS:ScheduleTypeLimits,
  {5f486916-128d-46ce-9cc2-9c462957eeb8}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Compact,
  {d692cc41-e69c-43d5-9110-b57e98181393}, !- Handle
  BA_sink_sch,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.001848,                               !- Field 4
  Until: 2:00,                            !- Field 5
  0.000924,                               !- Field 6
  Until: 3:00,                            !- Field 7
  0.00066,                                !- Field 8
  Until: 4:00,                            !- Field 9
  0.00066,                                !- Field 10
  Until: 5:00,                            !- Field 11
  0.000924,                               !- Field 12
  Until: 6:00,                            !- Field 13
  0.002376,                               !- Field 14
  Until: 7:00,                            !- Field 15
  0.005544,                               !- Field 16
  Until: 8:00,                            !- Field 17
  0.008184,                               !- Field 18
  Until: 9:00,                            !- Field 19
  0.008712,                               !- Field 20
  Until: 10:00,                           !- Field 21
  0.008184,                               !- Field 22
  Until: 11:00,                           !- Field 23
  0.007128,                               !- Field 24
  Until: 12:00,                           !- Field 25
  0.0066,                                 !- Field 26
  Until: 13:00,                           !- Field 27
  0.006468,                               !- Field 28
  Until: 14:00,                           !- Field 29
  0.00594,                                !- Field 30
  Until: 15:00,                           !- Field 31
  0.005676,                               !- Field 32
  Until: 16:00,                           !- Field 33
  0.005412,                               !- Field 34
  Until: 17:00,                           !- Field 35
  0.006336,                               !- Field 36
  Until: 18:00,                           !- Field 37
  0.00858,                                !- Field 38
  Until: 19:00,                           !- Field 39
  0.0099,                                 !- Field 40
  Until: 20:00,                           !- Field 41
  0.009108,                               !- Field 42
  Until: 21:00,                           !- Field 43
  0.007524,                               !- Field 44
  Until: 22:00,                           !- Field 45
  0.006336,                               !- Field 46
  Until: 23:00,                           !- Field 47
  0.00528,                                !- Field 48
  Until: 24:00,                           !- Field 49
  0.003564;                               !- Field 50

OS:ScheduleTypeLimits,
  {667ba032-b20f-4d15-8731-d12aaa239726}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Day,
  {cf5314c9-e808-4f2d-af52-8a3e5b344115}, !- Handle
  OccupancyDay,                           !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8831,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.40861,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24189,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24189,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24189,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24189,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24189,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24189,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24189,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29498,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5531,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89693,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.89693,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89693,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {53201982-b3ca-43bd-a7fe-64d9853fb6f4}, !- Handle
  LightingDay_EELighting_OccSensors,      !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.065170403,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.065170403,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065170403,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.065170403,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.195511208,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.407315016,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.456192818,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.407315016,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.179218607,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.122194505,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.122194505,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.122194505,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.122194505,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.122194505,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.122194505,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.211803808,                            !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.456192818,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.635411425,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.855361533,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.947933128,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947933128,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.716874428,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.399168715,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.162926006;                            !- Value Until Time 24

OS:Schedule:Day,
  {bfd574e5-e4f7-4773-b88d-28021a632745}, !- Handle
  LightingDay_EELighting_Garage_OccSensors, !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.048125,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.048125,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.048125,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.048125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.144375,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30078125,                             !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.336875,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.30078125,                             !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.13234375,                             !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.090234375,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.090234375,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.090234375,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.090234375,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.090234375,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.090234375,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15640625,                             !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.336875,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46921875,                             !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.631640625,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.529375,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.294765625,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1203125;                              !- Value Until Time 24

OS:Schedule:Day,
  {92aa7a96-7c81-446d-b111-e994c269dfae}, !- Handle
  ExteriorLightingDay,                    !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {12bb9845-b43f-4ca8-945f-352ee3e1d4ed}, !- Handle
  DishwasherWeekday_flow_sch,             !- Name
  {52d41a36-40e3-40d8-aa1a-8dc0bab6461f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0662601875225388,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0294393797331409,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0220579516768841,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0147196898665706,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
